<!doctype html><html lang=en-US><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><title>Compact Substation RFQ: Interface Checks Before Ordering | HengLi</title><meta name=description content="Define cable entry, access, enclosure, transformer, switchgear, earthing, and documents before ordering a compact substation."><link rel=stylesheet href=/css/style.css><link rel=canonical href=https://www.henglitransformer.com/resources/insights/compact-substation-interface-rfq/><link rel=alternate hreflang=en-US href=https://www.henglitransformer.com/resources/insights/compact-substation-interface-rfq/><link rel=alternate hreflang=zh-CN href=https://www.henglitransformer.com/zh/resources/insights/compact-substation-interface-rfq/></head><body><header class=site-header data-site-header><div class=site-header__bar><div class=site-header__inner><a class=site-header__logo href=/><img class=site-header__logo-image src=/images/logo.webp alt=HengLi width=160 height=160 decoding=async></a><div class=site-header__actions><details class=site-header__language data-language-switcher><summary class=site-header__icon-button><span class="site-header__language-label font-meta">English</span>
<svg class="site-header__language-icon" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></summary><ul class=site-header__language-list><li><a class="site-header__language-link font-meta site-header__language-link--current" href=/resources/insights/compact-substation-interface-rfq/ lang=en-US aria-current=true>English</a></li><li><a class="site-header__language-link font-meta" href=/zh/resources/insights/compact-substation-interface-rfq/ lang=zh-CN>简体中文</a></li></ul></details><button class=site-header__menu-toggle type=button aria-expanded=false aria-controls=site-header-drawer aria-label='open menu' data-menu-toggle>
<span class=site-header__menu-toggle-box aria-hidden=true><span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span></span></button></div><nav class=site-header__nav aria-label='primary navigation'><ul class=site-header__nav-list><li class=site-header__nav-item><a class=site-header__nav-link href=/>HOME</a></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle" type=button>
<span>PRODUCT</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle site-header__nav-link--current" type=button>
<span>RESOURCES</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class="site-header__submenu-link
site-header__submenu-link--current" href=/resources/insights/ aria-current=page>Isights</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/faq/>FAQ</a></li></ul></li><li class=site-header__nav-item><a class=site-header__nav-link href=/about/>ABOUT US</a></li><li class=site-header__nav-item><a class=site-header__nav-link href=/contact/>CONTACT</a></li></ul></nav></div></div><div class=site-header__drawer id=site-header-drawer data-menu-drawer hidden><div class=site-header__drawer-inner><div class=site-header__mobile-head><button class=site-header__back type=button data-menu-back hidden>
<span aria-hidden=true>&lt;</span></button></div><div class=site-header__mobile-panels><div class="site-header__mobile-panel site-header__mobile-panel--root" data-menu-panel=root><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/>HOME</a></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=product>
<span>PRODUCT</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=resources>
<span>RESOURCES</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/about/>ABOUT US</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/contact/>CONTACT</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=product hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=resources hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/insights/>Isights</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/faq/>FAQ</a></li></ul></div></div></div></div></header><script>(()=>{const e=document.querySelector("[data-site-header]");if(!e)return;const t=e.querySelector("[data-menu-toggle]"),i=e.querySelector("[data-menu-drawer]"),a=e.querySelector("[data-menu-back]"),l=e.querySelector("[data-menu-title]"),n=e.querySelector("[data-language-switcher]"),r={root:'"菜单"','"product"':'"PRODUCT"','"resources"':'"RESOURCES"'};let d="root";const c=()=>{n&&n.removeAttribute("open")},s=t=>{d=t,e.querySelectorAll("[data-menu-panel]").forEach(e=>{e.hidden=e.dataset.menuPanel!==t}),a.hidden=t==="root",l.textContent=r[t]||r.root},o=()=>{e.dataset.menuState="closed",t.setAttribute("aria-expanded","false"),t.setAttribute("aria-label",'"open menu"'),i.hidden=!0,document.body.classList.remove("is-menu-open"),s("root")},u=()=>{c(),i.hidden=!1,requestAnimationFrame(()=>{e.dataset.menuState="open",t.setAttribute("aria-expanded","true"),t.setAttribute("aria-label",'"Close menu"'),document.body.classList.add("is-menu-open")})};t.addEventListener("click",()=>{const t=e.dataset.menuState==="open";t?o():u()}),e.querySelectorAll("[data-menu-open]").forEach(e=>{e.addEventListener("click",()=>{s(e.dataset.menuOpen)})}),a.addEventListener("click",()=>s("root")),document.addEventListener("click",e=>{if(!n||!n.hasAttribute("open"))return;n.contains(e.target)||c()}),window.addEventListener("resize",()=>{window.innerWidth>=1024&&o()}),s("root"),o()})()</script><nav class=breadcrumbs aria-label="Breadcrumb navigation"><div class="container container--narrow"><ol class=breadcrumbs__list><li class=breadcrumbs__item><a class=breadcrumbs__link href=/>Home</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/>Resources</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/insights/>Insights</a></li><li class=breadcrumbs__item><span class=breadcrumbs__current aria-current=page>Compact Substation RFQ: Interface Checks Before Ordering</span></li></ol></div></nav><main class="section resources-page" aria-labelledby=resources-page-title><div class="container container--narrow"><article class=resources-page__article><div class=resources-page__media><img class=resources-page__image src=/images/resources/insights/compact-substation-interface-rfq.webp alt="Compact Substation RFQ: Interface Checks Before Ordering" loading=lazy decoding=async></div><div class="resources-page__meta font-meta"><time class=resources-page__meta-item datetime=2026-07-15>July 15, 2026</time>
<span class=resources-page__meta-item>Author: Hengli Engineering Desk</span>
<span class=resources-page__meta-item>Reading Time: 8 min</span></div><h1 id=resources-page-title class="resources-page__title font-title-l">Compact Substation RFQ: Interface Checks Before Ordering</h1><div class="resources-page__content font-body"><p>A compact substation is often purchased to simplify site work, but it is not a single-product decision. It combines enclosure, transformer, medium-voltage switching, low-voltage distribution, cable compartments, ventilation, protection, metering, and civil interfaces. If those interfaces are unclear before ordering, the package can still delay foundation work, cable pulling, utility review, installation, or commissioning.</p><p>The short answer is: a compact substation RFQ should define the single-line diagram, equipment boundary, cable entry, foundation interface, access clearances, enclosure environment, earthing arrangement, utility metering needs, protection/control interfaces, and document deliverables. Final approval still depends on project drawings, supplier documents, local code, utility requirements, AHJ review, factory test reports, and commissioning procedures.</p><p>Use this as a procurement checklist. It does not replace the electrical designer, EPC, utility reviewer, registered engineer, or local authority.</p><h2 id=treat-the-substation-as-an-interface-package>Treat the substation as an interface package</h2><p>A <a href=/product/substation/>compact substation</a> may look like a finished metal enclosure, but the purchase succeeds only when every connection point is understood. The transformer, switchgear, enclosure, foundation, cable trench, ventilation path, drainage, public access risk, lifting method, and door swing all interact.</p><p>That is why a request such as &ldquo;one 1250 kVA compact substation, 11 kV/0.4 kV&rdquo; may support an early budget, but not a purchase order. The RFQ should state what connects to each side of the package and who owns each boundary.</p><h2 id=rfq-interface-matrix-for-compact-substations>RFQ interface matrix for compact substations</h2><p>This matrix is not a universal design standard. It helps buyers, EPCs, and plant engineers compare quotations before drawings are frozen.</p><table><thead><tr><th>RFQ interface</th><th>Why it changes the order</th><th>What the buyer should provide or request</th></tr></thead><tbody><tr><td>Single-line diagram and operating mode</td><td>Source arrangement, transformer rating, LV incomers, bus couplers, feeders, standby source, and future expansion affect layout.</td><td>Provide the latest single-line diagram, operating mode, utility boundary, metering location, and any future feeder or second-transformer space requirement.</td></tr><tr><td>Medium-voltage side</td><td>The MV compartment may include switching, metering, protection relay, surge arresters, cable termination, or utility seal points.</td><td>State MV voltage, frequency, fault-study basis, switching function, protection need, utility metering rule, cable type, and whether MV equipment is inside this scope.</td></tr><tr><td>Transformer compartment</td><td>Oil-filled and dry-type compartments raise different ventilation, fire, oil containment, noise, access, and monitoring questions.</td><td>Confirm transformer type, rating, voltage ratio, impedance target if specified, tap arrangement, cooling, alarms, temperature monitoring, access door, and removal path.</td></tr><tr><td>Low-voltage side</td><td>Main breaker, feeders, capacitor compensation, metering, ATS, communication, and outgoing cable routes change footprint and heat.</td><td>Provide feeder schedule, breaker ratings for engineering review, cable sizes, cable entry direction, metering/CT scope, spare space, and BMS/SCADA signal needs.</td></tr><tr><td>Cable entry and foundation</td><td>Bottom entry, side entry, trench depth, gland plates, cable bending, and slab openings are often found too late.</td><td>Send foundation drawing, trench route, entry direction, gland plate needs, civil limits, floor level, flood risk, and lifting/handling route.</td></tr><tr><td>Enclosure and environment</td><td>IP rating, corrosion protection, solar exposure, dust, humidity, condensation, security, and public access change enclosure details.</td><td>State location, ambient range, altitude, corrosive exposure, dust/moisture level, required IP or NEMA concept where applicable, heaters, ventilation, locks, and signage rules.</td></tr><tr><td>Earthing and bonding</td><td>Neutral treatment, cable shield earthing, enclosure bonding, tank earthing, and ground-fault behavior are project-specific.</td><td>Provide grounding requirements, neutral arrangement, utility rule, local code basis, earth bar location, and responsibility for connection to the site grounding grid.</td></tr><tr><td>Documents and acceptance</td><td>Missing drawings and terminal lists delay civil work, cable procurement, utility approval, and commissioning.</td><td>Request outline, foundation, single-line and wiring drawings, terminal list, accessory schedule, nameplate data, packing list, test reports, and agreed language before shipment.</td></tr></tbody></table><h2 id=start-from-the-single-line-diagram-not-the-enclosure-size>Start from the single-line diagram, not the enclosure size</h2><p>Many compact substation problems start with layout discussion before the electrical boundary is clear. The project team should first confirm whether the package receives one utility source, two ring-main cables, a generator or solar interface, or a standby feed, and whether the LV side is a main breaker, feeder lineup, or board with compensation and metering.</p><p>This matters because <a href=/product/switchgear/>switchgear</a> is not just a cabinet. Breaker duty, interlocks, relays, bus arrangement, CT locations, cable termination, and metering boundaries all affect space, heat, wiring, and commissioning tests. The enclosure should follow those engineering decisions.</p><h2 id=cable-entry-and-civil-details-can-change-the-layout>Cable entry and civil details can change the layout</h2><p>For overseas projects, cable entry is a common RFQ gap. A drawing for bottom entry above a cable trench may not work for side entry from underground ducts. A catalogue door arrangement may clash with a wall, fence, nearby equipment, cable pulling route, or maintenance path.</p><p>Before manufacturing is frozen, buyers should confirm foundation dimensions, trench opening, lifting points, unloading route, door swing, removable panels, ventilation clearance, and major-component removal access. For outdoor yards, review flood level, drainage, security, public access, and corrosion exposure. The broader <a href=/resources/insights/site-conditions-transformer-rfq/>site-condition RFQ checklist</a> is useful because compact substations concentrate many environmental assumptions into one package.</p><h2 id=enclosure-requirements-need-site-context>Enclosure requirements need site context</h2><p>An enclosure label does not by itself prove site suitability. Where IP codes are specified, <a href=https://webstore.iec.ch/en/publication/2452>IEC 60529</a> is commonly referenced for degrees of protection provided by enclosures. Some projects may use NEMA, ANSI, GB/T, utility, or local enclosure concepts instead. The RFQ should state which system applies and what site exposure it is meant to address.</p><p>Even then, IP or enclosure type is only one part of the question. Ventilation openings, filters, louvers, heaters, paint system, hardware, door seals, locks, and service clearances also matter. In humid, dusty, coastal, high-altitude, public-access, or high-solar-load sites, review the enclosure as an operating environment, not a simple shell.</p><h2 id=keep-transformer-and-switchgear-scope-traceable>Keep transformer and switchgear scope traceable</h2><p>Transformer data, MV switching data, LV panel data, and accessories should stay traceable through quotation, drawing approval, factory inspection, shipping, receiving, and commissioning. This is especially important when different parties handle the enclosure, protection settings, metering approval, or downstream panels.</p><p>Buyers should request a clear boundary schedule showing which devices are included inside the substation, which are supplied loose, which terminals are brought to user connection points, and which functions belong to the project protection and control design. The <a href=/resources/insights/transformer-accessories-alarm-contacts/>transformer accessories and alarm contacts checklist</a> can help build the signal and accessory portion.</p><p>Before equipment is released for shipment, the datasheet, drawings, terminal list, packing list, and test documents should describe the same scope. After delivery, the receiving team should protect that evidence; the <a href=/resources/insights/transformer-receiving-inspection-storage-checklist/>receiving inspection and temporary storage checklist</a> covers that handover stage.</p><h2 id=standards-are-references-not-the-approval-path>Standards are references, not the approval path</h2><p>Standards help buyers and suppliers use the same technical language, but they do not replace the project specification. Transformer requirements may refer to <a href=https://webstore.iec.ch/en/publication/588>IEC 60076-1</a> where IEC practice applies. Compact substation projects may also reference high-voltage switchgear, prefabricated substation, enclosure, utility, IEEE, ANSI, GB/GB/T, fire, seismic, or local installation requirements.</p><p>These references are not globally interchangeable. A package for one utility, country, mine, park, renewable site, or commercial building may need different approval evidence from another. The RFQ should name the applicable market, project standard, utility rule, and authority review path. Final acceptance should come from approved drawings, final datasheets, test reports, site inspection, and commissioning procedures.</p><h2 id=rfq-wording-buyers-can-adapt>RFQ wording buyers can adapt</h2><p>&ldquo;Please quote the compact substation based on the attached single-line diagram, site layout, cable trench drawing, utility requirements, and project specification. Identify the transformer, MV switchgear, LV switchgear, enclosure, metering, protection, auxiliary power, earthing, and accessory scope.&rdquo;</p><p>&ldquo;Submit outline drawing, foundation drawing, cable entry details, ventilation arrangement, door swing, service clearance, lifting method, terminal list, wiring diagram, accessory schedule, and packing list for approval before manufacturing.&rdquo;</p><p>&ldquo;State the applicable standards or local rules used for transformer, switchgear, enclosure, earthing, testing, documentation, and site acceptance. Do not assume that IEC, IEEE, ANSI, NEMA, GB/T, utility, DOE, EU, or local requirements are interchangeable unless the project documents say so.&rdquo;</p><p>&ldquo;Final design remains subject to approved project drawings, utility review, local code, AHJ requirements, supplier datasheet, factory test report, and commissioning tests by qualified personnel.&rdquo;</p><h2 id=a-practical-decision-rule>A practical decision rule</h2><p>A compact substation is ready for procurement only when the project team can answer three questions: what connects to each side of the package, what conditions the enclosure must survive, and what documents will prove the supplied scope. If any of those answers are missing, pause the purchase discussion and request clarification before treating quotations as comparable.</p><p>The goal is not to make the RFQ longer for its own sake. The goal is to prevent a compact substation from becoming a site-built problem hidden inside a factory-built enclosure.</p></div></article></div></main><footer class=site-footer aria-label='Site footer'><div class="site-footer__main section"><div class=container><div class=site-footer__grid><section class=site-footer__column aria-labelledby=footer-menu-title><h2 class="site-footer__title font-title-xs" id=footer-menu-title>Site Menu</h2><ul class=site-footer__list><li><a class=site-footer__link href=/>HOME</a></li><li><a class=site-footer__link href=/product/>PRODUCT</a></li><li><a class=site-footer__link href=/resources/>RESOURCES</a></li><li><a class=site-footer__link href=/about/>ABOUT US</a></li><li><a class=site-footer__link href=/contact/>CONTACT</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-legal-title><h2 class="site-footer__title font-title-xs" id=footer-legal-title>Legal & Compliance</h2><ul class=site-footer__list><li><a class=site-footer__link href=/footer/privacy-policy/>Privacy Policy</a></li><li><a class=site-footer__link href=/footer/terms-conditions/>Terms & Conditions</a></li><li><a class=site-footer__link href=/footer/cookie-policy/>Cookie Policy</a></li><li><a class=site-footer__link href=/footer/disclaimer/>Disclaimer</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-contact-title><h2 class="site-footer__title font-title-xs" id=footer-contact-title>Contact</h2><ul class=site-footer__list><li><a class=site-footer__link href=mailto:weibenlong6@gmail.com>EMAIL: weibenlong6@gmail.com</a></li><li><a class=site-footer__link href=tel:+8613792998878>PHONE / WHATSAPP: +86 13792998878</a></li><li class=site-footer__meta>BUSINESS HOURS: Mon–Sat, 8:00 AM–5:00 PM (GMT+8)</li><li class=site-footer__meta>ADDRESS: No. 408, Keji Xincheng, Customs Road, Linyi Economic and Technological Development Zone, Shandong Province</li></ul></section></div></div></div><div class=site-footer__copyright><div class=container><p class="site-footer__copyright-text font-meta">© 2000-2026 Hengli New Energy Technology (Linyi) Co., Ltd.</p></div></div></footer><a class=whatsapp-float href=https://wa.me/8613792998878 target=_blank rel="noopener noreferrer" aria-label='Contact us on WhatsApp'><img class=whatsapp-float__icon src=/images/icons/whatsapp.svg alt width=32 height=32 aria-hidden=true></a></body></html>