<!doctype html><html lang=en-US><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><title>LV Switchgear Separation Forms: RFQ Checks for Buyers | HengLi</title><meta name=description content="Clarify LV switchgear separation, compartments, access, busbars, cables, and maintenance boundaries before ordering a lineup."><link rel=stylesheet href=/css/style.css><link rel=canonical href=https://www.henglitransformer.com/resources/insights/lv-switchgear-separation-rfq/><link rel=alternate hreflang=en-US href=https://www.henglitransformer.com/resources/insights/lv-switchgear-separation-rfq/><link rel=alternate hreflang=zh-CN href=https://www.henglitransformer.com/zh/resources/insights/lv-switchgear-separation-rfq/></head><body><header class=site-header data-site-header><div class=site-header__bar><div class=site-header__inner><a class=site-header__logo href=/><img class=site-header__logo-image src=/images/logo.webp alt=HengLi width=160 height=160 decoding=async></a><div class=site-header__actions><details class=site-header__language data-language-switcher><summary class=site-header__icon-button><span class="site-header__language-label font-meta">English</span>
<svg class="site-header__language-icon" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></summary><ul class=site-header__language-list><li><a class="site-header__language-link font-meta site-header__language-link--current" href=/resources/insights/lv-switchgear-separation-rfq/ lang=en-US aria-current=true>English</a></li><li><a class="site-header__language-link font-meta" href=/zh/resources/insights/lv-switchgear-separation-rfq/ lang=zh-CN>简体中文</a></li></ul></details><button class=site-header__menu-toggle type=button aria-expanded=false aria-controls=site-header-drawer aria-label='open menu' data-menu-toggle>
<span class=site-header__menu-toggle-box aria-hidden=true><span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span></span></button></div><nav class=site-header__nav aria-label='primary navigation'><ul class=site-header__nav-list><li class=site-header__nav-item><a class=site-header__nav-link href=/>HOME</a></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle" type=button>
<span>PRODUCT</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle site-header__nav-link--current" type=button>
<span>RESOURCES</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class="site-header__submenu-link
site-header__submenu-link--current" href=/resources/insights/ aria-current=page>Isights</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/faq/>FAQ</a></li></ul></li><li class=site-header__nav-item><a class=site-header__nav-link href=/about/>ABOUT US</a></li><li class=site-header__nav-item><a class=site-header__nav-link href=/contact/>CONTACT</a></li></ul></nav></div></div><div class=site-header__drawer id=site-header-drawer data-menu-drawer hidden><div class=site-header__drawer-inner><div class=site-header__mobile-head><button class=site-header__back type=button data-menu-back hidden>
<span aria-hidden=true>&lt;</span></button></div><div class=site-header__mobile-panels><div class="site-header__mobile-panel site-header__mobile-panel--root" data-menu-panel=root><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/>HOME</a></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=product>
<span>PRODUCT</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=resources>
<span>RESOURCES</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/about/>ABOUT US</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/contact/>CONTACT</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=product hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=resources hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/insights/>Isights</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/faq/>FAQ</a></li></ul></div></div></div></div></header><script>(()=>{const e=document.querySelector("[data-site-header]");if(!e)return;const t=e.querySelector("[data-menu-toggle]"),i=e.querySelector("[data-menu-drawer]"),a=e.querySelector("[data-menu-back]"),l=e.querySelector("[data-menu-title]"),n=e.querySelector("[data-language-switcher]"),r={root:'"菜单"','"product"':'"PRODUCT"','"resources"':'"RESOURCES"'};let d="root";const c=()=>{n&&n.removeAttribute("open")},s=t=>{d=t,e.querySelectorAll("[data-menu-panel]").forEach(e=>{e.hidden=e.dataset.menuPanel!==t}),a.hidden=t==="root",l.textContent=r[t]||r.root},o=()=>{e.dataset.menuState="closed",t.setAttribute("aria-expanded","false"),t.setAttribute("aria-label",'"open menu"'),i.hidden=!0,document.body.classList.remove("is-menu-open"),s("root")},u=()=>{c(),i.hidden=!1,requestAnimationFrame(()=>{e.dataset.menuState="open",t.setAttribute("aria-expanded","true"),t.setAttribute("aria-label",'"Close menu"'),document.body.classList.add("is-menu-open")})};t.addEventListener("click",()=>{const t=e.dataset.menuState==="open";t?o():u()}),e.querySelectorAll("[data-menu-open]").forEach(e=>{e.addEventListener("click",()=>{s(e.dataset.menuOpen)})}),a.addEventListener("click",()=>s("root")),document.addEventListener("click",e=>{if(!n||!n.hasAttribute("open"))return;n.contains(e.target)||c()}),window.addEventListener("resize",()=>{window.innerWidth>=1024&&o()}),s("root"),o()})()</script><nav class=breadcrumbs aria-label="Breadcrumb navigation"><div class="container container--narrow"><ol class=breadcrumbs__list><li class=breadcrumbs__item><a class=breadcrumbs__link href=/>Home</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/>Resources</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/insights/>Insights</a></li><li class=breadcrumbs__item><span class=breadcrumbs__current aria-current=page>LV Switchgear Separation Forms: RFQ Checks for Buyers</span></li></ol></div></nav><main class="section resources-page" aria-labelledby=resources-page-title><div class="container container--narrow"><article class=resources-page__article><div class=resources-page__media><img class=resources-page__image src=/images/resources/insights/lv-switchgear-separation-rfq.webp alt="LV Switchgear Separation Forms: RFQ Checks for Buyers" loading=lazy decoding=async></div><div class="resources-page__meta font-meta"><time class=resources-page__meta-item datetime=2026-08-01>August 1, 2026</time>
<span class=resources-page__meta-item>Author: Hengli Engineering Desk</span>
<span class=resources-page__meta-item>Reading Time: 8 min</span></div><h1 id=resources-page-title class="resources-page__title font-title-l">LV Switchgear Separation Forms: RFQ Checks for Buyers</h1><div class="resources-page__content font-body"><p>A low-voltage switchgear RFQ that only asks for &ldquo;MNS type,&rdquo; &ldquo;GCK type,&rdquo; or &ldquo;drawout cabinet&rdquo; is not specific enough for many factories and utility buildings. It may leave the most practical question unanswered: which live parts, busbars, cable terminals, functional units, and auxiliary devices are separated from each other during normal operation, inspection, and maintenance?</p><p>The short answer is: buyers should define the applicable standard basis, required form of internal separation or equivalent compartment arrangement, fixed or withdrawable unit philosophy, access direction, busbar and cable compartment boundaries, neutral and PE bar arrangement, metering and protection-device locations, spare-unit plan, and document evidence before approving drawings. Final acceptance remains subject to the project specification, supplier datasheet, local code, utility rules, applicable market standards, and qualified electrical engineering review.</p><p>This guide is written for procurement teams, EPCs, plant engineers, commercial building teams, mining projects, parks, and renewable-energy facilities comparing <a href=/product/switchgear/>low-voltage switchgear</a> quotations. It does not replace a switchgear design, short-circuit study, arc-flash study, protection coordination, or AHJ approval.</p><h2 id=internal-separation-is-a-maintenance-question-not-just-a-form-number>Internal separation is a maintenance question, not just a form number</h2><p>Forms of separation are often discussed as if the highest form is always the best technical answer. That is too simple. A higher separation requirement may improve access boundaries for some work, but it can also change cabinet width, depth, ventilation, cable termination space, copper layout, drawer arrangement, inspection windows, cost, and delivery drawings.</p><p>For a production plant, the real question is more concrete: if one feeder is isolated, what nearby parts remain live, what barriers exist, where can the maintenance team safely inspect or replace a unit, and what work still requires the whole lineup or section to be de-energized? For a commercial building, cable access and metering compartments may matter more than drawer interchangeability. For a process plant or mine, motor feeders, control wiring, auxiliary power, and spare drawers may drive the decision.</p><p>In IEC-style projects, buyers may see Form 1, Form 2, Form 3, Form 4, and suffix language in specifications for low-voltage assemblies. In North American projects, the procurement language may instead focus on switchgear versus switchboard classification, metal-enclosed construction, drawout power circuit breakers, rear access, barriers, and the applicable UL, ANSI, IEEE, or NEMA basis. Do not force one vocabulary into another market without project approval.</p><h2 id=rfq-matrix-for-separation-and-access>RFQ matrix for separation and access</h2><p>Use this matrix before sending an inquiry or approving a general arrangement drawing. It is not a universal design rule.</p><table><thead><tr><th>RFQ item</th><th>What the buyer should state or request</th><th>Why it changes the order</th></tr></thead><tbody><tr><td>Standard and market basis</td><td>Name the project basis, such as IEC 61439 series, GB/GB/T, UL 1558, ANSI/IEEE, NEMA, utility specification, or local code where applicable.</td><td>&ldquo;Form&rdquo; language, verification documents, labeling, test evidence, and inspection expectations vary by market.</td></tr><tr><td>Separation requirement</td><td>State the required form of internal separation or equivalent barrier/compartment description. If the project does not specify it, ask the engineer to define it before quotation comparison.</td><td>Higher separation can change structure, copper routing, terminal access, ventilation, and cabinet size.</td></tr><tr><td>Functional unit type</td><td>Clarify fixed, plug-in, removable, withdrawable, or mixed units for incomers, feeders, motor circuits, capacitor feeders, and spares.</td><td>A <a href=/product/switchgear/mns-low-voltage-switchgear-a/>MNS withdrawable lineup</a> and a fixed distribution cabinet can look similar on a single-line diagram but behave differently during maintenance.</td></tr><tr><td>Busbar compartment</td><td>Request drawings showing horizontal busbar, vertical busbar, barriers, joints, inspection access, and whether energized busbar exposure is possible during feeder work.</td><td>Busbar access affects safety planning, maintenance shutdowns, and thermal layout. Final work practice must follow site procedures.</td></tr><tr><td>Cable compartment</td><td>Define front or rear access, cable entry direction, terminal height, bending space, gland plates, CT location, shield or earth connection, and spare outgoing space.</td><td>Many site delays come from cable landing conflicts, not from the breaker rating itself.</td></tr><tr><td>Neutral and PE arrangement</td><td>Ask for neutral bar and protective earth bar routing, connection points, removable links if specified, and space for future feeders.</td><td>Neutral and PE details affect four-wire loads, metering, grounding, and commissioning checks. Final earthing design must follow project documents.</td></tr><tr><td>Metering, CTs, and relays</td><td>Identify which devices sit in the feeder unit, cable compartment, metering compartment, or separate control section. Use the <a href=/resources/insights/protection-cts-relays-switchgear-rfq/>protection CT and relay RFQ checklist</a> when secondary wiring is unclear.</td><td>Device location changes wiring, access, sealing, test terminal blocks, and maintenance isolation.</td></tr><tr><td>Expansion and spare units</td><td>Define spare feeders, spare drawers, blank compartments, busbar extension, cable reserve, and future control-space allowance.</td><td>Separation and drawer sizing should support the expansion plan, not block it later. See the <a href=/resources/insights/switchgear-expansion-feeder-rfq/>switchgear expansion RFQ guide</a>.</td></tr><tr><td>Documents and evidence</td><td>Request single-line diagram, general arrangement, section views, compartment drawings, routine verification or test documents required by the project, wiring diagrams, terminal plans, and deviation list.</td><td>Quotations cannot be compared if one supplier includes only a concept layout while another prices verified compartments and drawings.</td></tr></tbody></table><h2 id=do-not-confuse-separation-with-fault-rating-or-arc-resistant-design>Do not confuse separation with fault rating or arc-resistant design</h2><p>Internal separation is not the same as short-circuit withstand rating. A separated cabinet still needs the correct rated voltage, current, busbar rating, short-time withstand current, peak withstand current, protective device duty, and installation conditions. Those values should be confirmed through the project short-circuit calculation, supplier datasheets, test evidence required by the specification, and local code or utility review. For transformer-fed boards, coordinate this with the transformer impedance and available fault current, not only with a catalogue label.</p><p>Internal separation is also not the same as arc-resistant switchgear or an arc-flash safety conclusion. Barriers can limit access to some parts during normal work, but they do not automatically provide a tested arc-resistant classification, define PPE, or determine incident energy. If the owner requires arc-resistant construction, arc-flash labels, remote racking, optical arc detection, or other safety measures, these should be written as separate requirements and reviewed with the site study.</p><h2 id=where-separation-affects-transformer-and-capacitor-projects>Where separation affects transformer and capacitor projects</h2><p>Separation details become more important when the LV switchgear is part of a package with a transformer, capacitor cabinet, or compact substation. A <a href=/product/substation/>box-type substation</a> may combine MV switching, transformer, LV distribution, compensation, metering, enclosure, ventilation, and earthing in one footprint. If the LV section uses fixed feeders but the owner expects drawer replacement, the misunderstanding may only appear after manufacturing drawings are released.</p><p>Power factor correction is another common interface. A capacitor feeder, detuning reactor, controller, CT signal, and ventilation path may need defined compartment boundaries. When the RFQ includes a GGJ or other compensation cabinet, coordinate the compartment and cable layout with the <a href=/resources/insights/power-factor-correction-cabinet-rfq/>power factor correction cabinet RFQ guide</a> rather than treating compensation as a small add-on.</p><p>For retrofit projects, do not rely only on the new single-line diagram. Collect photos, existing cabinet drawings, cable entry information, floor openings, rear access limits, spare cable lengths, metering seal requirements, and shutdown constraints. A technically sound separation requirement can still fail on site if cable bending space or access direction does not match the room.</p><h2 id=standards-help-but-the-project-decides>Standards help, but the project decides</h2><p><a href=https://webstore.iec.ch/en/publication/32338>IEC 61439-1:2020</a> defines general rules for low-voltage switchgear and controlgear assemblies within its stated scope. <a href=https://webstore.iec.ch/en/publication/30043>IEC 61439-2:2020</a> covers power switchgear and controlgear assemblies and includes form-of-separation requirements within the IEC framework. For North American low-voltage power switchgear, <a href="https://www.shopulstandards.com/ProductDetail.aspx?productId=UL1558">UL 1558</a> and related ANSI/IEEE requirements may be relevant, while NEMA switchgear resources help buyers recognize market terminology.</p><p>Those references do not make one standard universal. The final requirement depends on the country, utility, owner specification, building code, electrical code, AHJ, service conditions, and the exact equipment type being ordered.</p><h2 id=a-practical-release-rule>A practical release rule</h2><p>Before releasing a low-voltage switchgear order, ask whether the approved drawings clearly show what is separated, what remains live during each normal operating state, how cables are landed, how CTs and control wiring are accessed, how future feeders are added, and which documents prove the quoted arrangement.</p><p>That rule does not make procurement responsible for switchgear safety design. It makes a hidden scope item visible early enough for the EPC, supplier, owner, and commissioning team to close it before the cabinet is built.</p></div></article></div></main><footer class=site-footer aria-label='Site footer'><div class="site-footer__main section"><div class=container><div class=site-footer__grid><section class=site-footer__column aria-labelledby=footer-menu-title><h2 class="site-footer__title font-title-xs" id=footer-menu-title>Site Menu</h2><ul class=site-footer__list><li><a class=site-footer__link href=/>HOME</a></li><li><a class=site-footer__link href=/product/>PRODUCT</a></li><li><a class=site-footer__link href=/resources/>RESOURCES</a></li><li><a class=site-footer__link href=/about/>ABOUT US</a></li><li><a class=site-footer__link href=/contact/>CONTACT</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-legal-title><h2 class="site-footer__title font-title-xs" id=footer-legal-title>Legal & Compliance</h2><ul class=site-footer__list><li><a class=site-footer__link href=/footer/privacy-policy/>Privacy Policy</a></li><li><a class=site-footer__link href=/footer/terms-conditions/>Terms & Conditions</a></li><li><a class=site-footer__link href=/footer/cookie-policy/>Cookie Policy</a></li><li><a class=site-footer__link href=/footer/disclaimer/>Disclaimer</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-contact-title><h2 class="site-footer__title font-title-xs" id=footer-contact-title>Contact</h2><ul class=site-footer__list><li><a class=site-footer__link href=mailto:weibenlong6@gmail.com>EMAIL: weibenlong6@gmail.com</a></li><li><a class=site-footer__link href=tel:+8613792998878>PHONE / WHATSAPP: +86 13792998878</a></li><li class=site-footer__meta>BUSINESS HOURS: Mon–Sat, 8:00 AM–5:00 PM (GMT+8)</li><li class=site-footer__meta>ADDRESS: No. 408, Keji Xincheng, Customs Road, Linyi Economic and Technological Development Zone, Shandong Province</li></ul></section></div></div></div><div class=site-footer__copyright><div class=container><p class="site-footer__copyright-text font-meta">© 2000-2026 Hengli New Energy Technology (Linyi) Co., Ltd.</p></div></div></footer><a class=whatsapp-float href=https://wa.me/8613792998878 target=_blank rel="noopener noreferrer" aria-label='Contact us on WhatsApp'><img class=whatsapp-float__icon src=/images/icons/whatsapp.svg alt width=32 height=32 aria-hidden=true></a></body></html>