<!doctype html><html lang=zh-CN><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><title>KYN28铠装移开式交流金属封闭开关设备D | HengLi</title><meta name=description content="该KYN28开关设备适用于3.6–12kV系统，融合手车式操作、铠装金属封闭结构及标准化“五防”联锁，为发电、变电与工业配电提供安全的控制与保护能力。"><link rel=stylesheet href=/css/style.css><link rel=canonical href=https://www.henglitransformer.com/zh/product/switchgear/kyn-medium-voltage-switchgear-d/><link rel=alternate hreflang=en-US href=https://www.henglitransformer.com/product/switchgear/kyn-medium-voltage-switchgear-d/><link rel=alternate hreflang=zh-CN href=https://www.henglitransformer.com/zh/product/switchgear/kyn-medium-voltage-switchgear-d/></head><body><header class=site-header data-site-header><div class=site-header__bar><div class=site-header__inner><a class=site-header__logo href=/zh/><img class=site-header__logo-image src=/images/logo.webp alt=HengLi width=160 height=160 decoding=async></a><div class=site-header__actions><details class=site-header__language data-language-switcher><summary class=site-header__icon-button><span class="site-header__language-label font-meta">简体中文</span>
<svg class="site-header__language-icon" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></summary><ul class=site-header__language-list><li><a class="site-header__language-link font-meta" href=/product/switchgear/kyn-medium-voltage-switchgear-d/ lang=en-US>English</a></li><li><a class="site-header__language-link font-meta site-header__language-link--current" href=/zh/product/switchgear/kyn-medium-voltage-switchgear-d/ lang=zh-CN aria-current=true>简体中文</a></li></ul></details><button class=site-header__menu-toggle type=button aria-expanded=false aria-controls=site-header-drawer aria-label=打开菜单 data-menu-toggle>
<span class=site-header__menu-toggle-box aria-hidden=true><span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span></span></button></div><nav class=site-header__nav aria-label=主导航><ul class=site-header__nav-list><li class=site-header__nav-item><a class=site-header__nav-link href=/zh/>首页</a></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle site-header__nav-link--current" type=button>
<span>产品</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/oil-immersed/>油浸式变压器</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/dry-type/>干式变压器</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/substation/>箱式变电站</a></li><li class=site-header__submenu-item><a class="site-header__submenu-link
site-header__submenu-link--current" href=/zh/product/switchgear/ aria-current=page>高低压开关柜</a></li></ul></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle" type=button>
<span>资源中心</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/resources/insights/>行业洞察</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/resources/case-studies/>客户案例</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/resources/faq/>常见问题</a></li></ul></li><li class=site-header__nav-item><a class=site-header__nav-link href=/zh/about/>关于公司</a></li><li class=site-header__nav-item><a class=site-header__nav-link href=/zh/contact/>联系我们</a></li></ul></nav></div></div><div class=site-header__drawer id=site-header-drawer data-menu-drawer hidden><div class=site-header__drawer-inner><div class=site-header__mobile-head><button class=site-header__back type=button data-menu-back hidden>
<span aria-hidden=true>&lt;</span></button></div><div class=site-header__mobile-panels><div class="site-header__mobile-panel site-header__mobile-panel--root" data-menu-panel=root><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/>首页</a></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=product>
<span>产品</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=resources>
<span>资源中心</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/about/>关于公司</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/contact/>联系我们</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=product hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/oil-immersed/>油浸式变压器</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/dry-type/>干式变压器</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/substation/>箱式变电站</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/switchgear/>高低压开关柜</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=resources hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/resources/insights/>行业洞察</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/resources/case-studies/>客户案例</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/resources/faq/>常见问题</a></li></ul></div></div></div></div></header><script>(()=>{const e=document.querySelector("[data-site-header]");if(!e)return;const t=e.querySelector("[data-menu-toggle]"),i=e.querySelector("[data-menu-drawer]"),a=e.querySelector("[data-menu-back]"),l=e.querySelector("[data-menu-title]"),n=e.querySelector("[data-language-switcher]"),r={root:'"菜单"','"product"':'"产品"','"resources"':'"资源中心"'};let d="root";const c=()=>{n&&n.removeAttribute("open")},s=t=>{d=t,e.querySelectorAll("[data-menu-panel]").forEach(e=>{e.hidden=e.dataset.menuPanel!==t}),a.hidden=t==="root",l.textContent=r[t]||r.root},o=()=>{e.dataset.menuState="closed",t.setAttribute("aria-expanded","false"),t.setAttribute("aria-label",'"打开菜单"'),i.hidden=!0,document.body.classList.remove("is-menu-open"),s("root")},u=()=>{c(),i.hidden=!1,requestAnimationFrame(()=>{e.dataset.menuState="open",t.setAttribute("aria-expanded","true"),t.setAttribute("aria-label",'"Close menu"'),document.body.classList.add("is-menu-open")})};t.addEventListener("click",()=>{const t=e.dataset.menuState==="open";t?o():u()}),e.querySelectorAll("[data-menu-open]").forEach(e=>{e.addEventListener("click",()=>{s(e.dataset.menuOpen)})}),a.addEventListener("click",()=>s("root")),document.addEventListener("click",e=>{if(!n||!n.hasAttribute("open"))return;n.contains(e.target)||c()}),window.addEventListener("resize",()=>{window.innerWidth>=1024&&o()}),s("root"),o()})()</script><nav class=breadcrumbs aria-label=面包屑导航><div class="container container--narrow"><ol class=breadcrumbs__list><li class=breadcrumbs__item><a class=breadcrumbs__link href=/zh/>首页</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/zh/product/>产品中心</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/zh/product/switchgear/>开关柜</a></li><li class=breadcrumbs__item><span class=breadcrumbs__current aria-current=page>KYN28铠装移开式交流金属封闭开关设备D</span></li></ol></div></nav><main class="section product-single" aria-labelledby=product-single-title><div class="container container--narrow"><div class=section__inner><div class=product-single__overview><div class=product-single__media><img class=product-single__image src=/images/products/switchgear/kyn-medium-voltage-switchgear-d.webp alt=KYN28铠装移开式交流金属封闭开关设备D loading=lazy decoding=async></div><div class=product-single__summary><h1 id=product-single-title class="product-single__title font-title-s">KYN28铠装移开式交流金属封闭开关设备D</h1><p class=font-body>该KYN28开关设备适用于3.6–12kV系统，融合手车式操作、铠装金属封闭结构及标准化“五防”联锁，为发电、变电与工业配电提供安全的控制与保护能力。</p><a class="button product-single__quote" href=/zh/contact/>获取报价</a></div></div><section class=product-single__details aria-labelledby=product-single-details-title><h2 id=product-single-details-title class="product-single__details-title font-title-s">产品详情</h2><div class="product-single__content font-body"><p>KYN28广泛用于需要可靠开断能力且强调状态可视化管理的中压回路。手车结构可实现试验、运行与隔离位置切换，便于现场调试和运维工作按规程执行。</p><p>结合真空断路器技术、接地回路与互感器配置，设备可覆盖馈线、变压器进线及母联等典型应用。按GB3906等级要求进行合规设计，可满足验收严格项目对安全与可靠性的双重要求。</p></div></section></div></div></main><footer class=site-footer aria-label=网站底部><div class="site-footer__main section"><div class=container><div class=site-footer__grid><section class=site-footer__column aria-labelledby=footer-menu-title><h2 class="site-footer__title font-title-xs" id=footer-menu-title>快捷导航</h2><ul class=site-footer__list><li><a class=site-footer__link href=/zh/>首页</a></li><li><a class=site-footer__link href=/zh/product/>产品</a></li><li><a class=site-footer__link href=/zh/resources/>资源中心</a></li><li><a class=site-footer__link href=/zh/about/>关于公司</a></li><li><a class=site-footer__link href=/zh/contact/>联系我们</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-legal-title><h2 class="site-footer__title font-title-xs" id=footer-legal-title>法律与合规</h2><ul class=site-footer__list><li><a class=site-footer__link href=/zh/footer/privacy-policy/>隐私政策</a></li><li><a class=site-footer__link href=/zh/footer/terms-conditions/>网站条款</a></li><li><a class=site-footer__link href=/zh/footer/cookie-policy/>Cookie 政策</a></li><li><a class=site-footer__link href=/zh/footer/disclaimer/>免责声明</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-contact-title><h2 class="site-footer__title font-title-xs" id=footer-contact-title>联系方式</h2><ul class=site-footer__list><li><a class=site-footer__link href=mailto:weibenlong6@gmail.com>邮箱: weibenlong6@gmail.com</a></li><li><a class=site-footer__link href=tel:+8613792998878>电话 / WhatsApp: +86 13792998878</a></li><li class=site-footer__meta>办公时间: Mon–Sat, 8:00 AM–5:00 PM (GMT+8)</li><li class=site-footer__meta>地址: No. 408, Keji Xincheng, Customs Road, Linyi Economic and Technological Development Zone, Shandong Province</li></ul></section></div></div></div><div class=site-footer__copyright><div class=container><p class="site-footer__copyright-text font-meta">© 2000-2026 恒锂新能源科技（临沂）有限公司</p></div></div></footer><a class=whatsapp-float href=https://wa.me/8613792998878 target=_blank rel="noopener noreferrer" aria-label='通过 WhatsApp 联系我们'><img class=whatsapp-float__icon src=/images/icons/whatsapp.svg alt width=32 height=32 aria-hidden=true></a></body></html>