+++
title = "开关柜 RFQ 中，保护 CT 与继电器应写清什么？"
description = "开关柜询价前，应明确 CT 变比、精度、继电保护功能、跳闸回路、计量边界、图纸和试验资料。"
image = "/images/resources/insights/protection-cts-relays-switchgear-rfq.webp"
author = "恒锂工程团队"
date = 2026-07-26T00:00:00Z
publishDate = 2026-07-26T00:00:00Z
readingTime = "8 分钟"
featured = false
+++

一份开关柜报价可能已经包含断路器、母线、柜体和仪表，但保护系统仍然不具备制造审批条件。问题常出现在 RFQ 里的几个小项：CT 变比、CT 精度、负荷、继电器功能、跳闸回路、联锁、辅助触点、试验端子、通信点位，以及谁负责最终保护定值。

简短答案是：开关柜 RFQ 应把保护 CT 与计量 CT 分开说明，写清继电器和跳闸回路功能，定义变压器及馈线边界，要求图纸和端子表，并把最终定值留给项目保护计算。最终适用性仍需以批准的一次系统图、短路及保护配合研究、电力公司要求、当地规范、AHJ 审查、供应商数据表、试验记录和合格人员投运为准。

本文是采购核对清单，不是保护系统设计书，也不能替代保护工程师。

## 把 CT 和继电器当作工程接口

[开关柜](/zh/product/switchgear/)不只是把开关元件装进金属外壳。对于变压器馈线、进线柜、母联柜、电容馈线、电机馈线和箱式变电站柜，保护与计量链条包含多个交接点：一次导体、CT 或 VT、继电器或仪表、跳闸线圈、辅助电源、端子排、报警输出、SCADA 或 BMS 点位，以及投运试验位置。

如果这些交接点没有定义，两份报价看起来相近，实际技术风险可能完全不同。有的供应商包含继电器接线和试验端子；有的只预留柜内空间。有的报价假设保护 CT 在中压柜内；有的则认为 CT 在变压器电缆箱或低压柜内。这些差异会影响柜体尺寸、电缆入口、供货范围、出厂试验和现场投运。

## 保护和计量范围 RFQ 矩阵

下表用于让开关柜报价基于同一假设比较。它不是全球通用设计标准，应按目标市场、项目规格书和电力公司审批路径调整。

| RFQ 项目 | 采购方应提供或要求什么 | 为什么会影响订单 |
| --- | --- | --- |
| 最新一次系统图 | 提供变压器、进线、馈线、母联、中性点、接地、计量和电力公司边界。 | 只看柜体清单，无法复核 CT 位置和继电保护功能。 |
| 短路研究依据 | 提供可获得的故障电流水平、变压器数据、运行方式、并列运行状态、如相关的大电机反馈电流，以及研究责任方。 | CT 饱和复核、断路器责任和继电器应用取决于系统，而不只取决于柜型。 |
| 保护 CT 范围 | 说明 CT 位置、相 CT 和接地故障 CT 需求、变比、精度等级、负荷、二次电流、端子可接近性、短接措施，以及这些数值是最终值还是仅用于报价。 | 保护 CT 需要服务于继电器动作和故障工况。笼统写法会让最终定值难以批准，甚至无法批准。 |
| 计量 CT 和 VT 范围 | 区分电力公司计量、业主计量、电能质量仪表、贸易计量要求、VT 熔断器、试验连接片和需加封的隔室。 | 计量通常受电力公司或业主规则约束，与保护要求不同。 |
| 继电器功能 | 按项目术语列出所需功能；如项目指定，写明继电器型号、通信协议、I/O 点数、跳闸逻辑、报警输出和定值责任。 | 继电器铭牌不能证明逻辑、触点和接线符合项目保护方案。 |
| 跳闸与控制回路 | 定义控制电压、AC 或 DC 电源、跳闸线圈数量、合闸线圈、防跳、闭锁、联锁、本地/远方控制，以及如指定的电源监视。 | 很多现场问题来自接线和控制电源，而不是主母线。 |
| 试验与隔离点 | 要求 CT 短接端子、试验端子、继电器试验入口、端子编号、接线图，以及投运试验的安全隔离方法。 | 现场团队需要在不造成 CT 二次开路和不私改接线的情况下完成试验。 |
| 文件和证据 | 要求批准版原理图、端子表、CT/VT 数据表、继电器手册、如在供货范围内的定值文件、例行试验记录、装箱单和变更流程。 | 保护链条需要从报价、工厂检验到现场投运保持可追溯。 |

## 计量 CT 与保护 CT 不应混在一起

计量和保护的任务不同。计量 CT 应在正常运行条件及适用计量规则下支持测量精度；保护 CT 应在保护研究假设的系统工况下支持继电器识别故障。除非项目文件和供应商数据表确认，同一只 CT 不能被默认同时满足两类用途。

当项目涉及电力公司贸易计量、业主能耗监测、电能质量仪表、变压器差动保护、限制性接地故障保护、馈线过流、接地故障保护或电容柜保护时，这一点尤其重要。RFQ 应说明包含哪些 CT、安装在哪里、哪些端子引出，以及最终变比、精度、负荷和接线由谁批准。

如果项目同时改变变压器容量或阻抗，应把本文清单与[变压器短路电流和开关柜额定值核对清单](/zh/resources/insights/transformer-short-circuit-current-switchgear-rating/)一起发送。故障电流水平、断路器责任、CT 性能和继电器定值是相互关联的决策。

## 跳闸回路应和主回路额定值一样被重视

采购讨论常集中在额定电压、额定电流、耐受电流和柜型上。这些参数必要，但不能证明开关柜能按项目要求操作、跳闸、试验和监视。

对于 [KYN28 中压开关柜](/zh/product/switchgear/kyn-medium-voltage-switchgear-a/)等中压馈线，RFQ 应定义保护继电器功能、CT 和 VT 隔室、跳闸及合闸线圈、接地开关联锁、机械及电气联锁、报警触点、加热器回路、如使用的门触点和端子排布置。对于低压成套设备，同样需要写清 ACB 或 MCCB 脱扣、控制继电器、计量、进线和母联逻辑、电容馈线及通信接口。

控制电压是常见隐含假设。按某一种辅助电源设计的柜体，可能不适合采用另一种 DC 系统、UPS 后备 AC 控制电源或 BMS 输入电压的现场。RFQ 应要求供应商写明假设，而不是把它们留到后期接线变更。

## 变压器、接地和开关柜边界要一起协调

变压器保护很少完全属于一个供货包。变压器供应商可能提供温度报警、压力装置、瓦斯继电器触点、中性点端子、电缆箱或汇控端子；开关柜供应商可能提供 CT、继电器、跳闸线圈、仪表、辅助继电器和端子；EPC 或保护工程师则可能负责定值和最终跳闸逻辑。

因此，RFQ 应尽早定义信号和保护边界。中性点接地会影响接地故障保护时，可同时使用[变压器中性点接地 RFQ 清单](/zh/resources/insights/transformer-neutral-grounding-rfq/)。如果变压器、中压柜、低压柜和外壳作为一个[箱式变电站](/zh/resources/insights/compact-substation-interface-rfq/)采购，应要求提交整体端子表和内部接线图，而不是只提供各自的样本描述。

实际风险不只是设备选错，还包括责任不清：继电器输入没有信号来源、跳闸触点没有批准逻辑、CT 装在错误隔室，或者仪表不被电力公司接受。

## 标准帮助统一语言，项目文件决定定值

标准可以帮助采购方和供应商使用同一套术语。[IEC 61869-2](https://webstore.iec.ch/en/publication/6028) 是 IEC 体系适用时与电流互感器相关的参考。[IEEE C37.2-2022](https://standards.ieee.org/ieee/C37.2/6043/) 提供保护与控制文件中使用的装置功能编号、缩写和触点标识。对于 IEEE 体系下的金属铠装开关柜项目，[IEEE C37.20.2-2022](https://standards.ieee.org/ieee/C37.20.2/6853/) 是其适用范围内的设备参考之一。

这些资料不能被当作全球可互换要求。项目可能采用 IEC、IEEE、ANSI、NEMA、GB/GB/T、电力公司、消防、抗震、矿山、新能源、业主标准或当地 AHJ 要求。RFQ 应写清适用市场和项目文件。继电器定值、保护配合、CT 饱和复核、跳闸试验和送电批准，应由合格工程师基于最终系统数据确认。

## 可直接改写的 RFQ 条款

"请按所附一次系统图、变压器数据表、短路研究依据、保护方案、计量要求、控制电源安排和项目规格书报价开关柜。请列出所有假设和仍缺少的数据。"

"对每面进线柜、变压器馈线柜、母联柜、出线柜、电容馈线柜和备用馈线，请说明 CT 和 VT 位置、变比、精度等级、负荷、二次接线、试验或短接端子、继电器或仪表功能、跳闸回路、报警触点、通信点位和端子编号。"

"保护定值、CT 饱和复核、接地故障逻辑、计量审批、电力公司验收、当地规范符合性和 AHJ 审查，均需以项目电气设计和最终批准文件为准。"

"制造前，请提交总装图、一次系统图、原理图、端子表、CT/VT 数据表、继电器清单、点表、控制电源图、例行试验范围和文件修订流程供审批。"

## 一个实用判断规则

不要因为报价里写了"含保护继电器"就放行开关柜订单。只有当 CT 位置、计量边界、继电器功能、跳闸回路、控制电源、试验端子、文件和审批责任都写清楚后，订单才适合进入制造阶段。

这并不是把采购人员变成保护工程师，而是让工程师、供应商、电力公司和投运团队在开关柜成为成品柜之前，有足够信息确认设计。
