+++
title = "开关柜电弧闪络研究：RFQ 数据清单"
description = "了解电弧闪络研究或安全标签复核前，应向供应商索取哪些变压器、开关柜、保护、电缆和文件数据。"
image = "/images/resources/insights/switchgear-arc-flash-study-inputs.webp"
author = "恒锂工程团队"
date = 2026-07-31T00:00:00Z
publishDate = 2026-07-31T00:00:00Z
readingTime = "8 分钟"
featured = false
+++

电弧闪络（arc flash）标签不是从开关柜样本里直接“选购”的。结果取决于电力公司电源、变压器阻抗、保护装置动作时间、电缆或母线槽路径、设备布置、运行方式，以及现场适用的安全规则。供应商可以提供重要输入数据，但最终电弧能量分析和安全标签，应由项目安全体系下的合格人员完成。

简短结论是：采购[开关柜](/zh/product/switchgear/)、变压器或箱式变电站时，RFQ 应提前要求供应商提交后续电弧闪络研究所需的电气数据、图纸、保护资料和可追溯文件。不要要求供应商凭空判断 PPE 类别、批准带电作业，或替代业主、EPC、电气工程师、电力公司、当地规范和 AHJ。

本文面向采购团队、EPC、工厂电气人员、商业建筑、矿山、工业园区和新能源项目，用于把移交资料准备得更完整。它不计算电弧能量，不设定保护定值，不签发安全标签，不选择 PPE，不定义带电作业流程，也不批准投运。

## 为什么 RFQ 阶段就要准备电弧闪络数据

很多项目到后期才提出电弧闪络研究，此时[变压器短路电流与开关柜额定值](/zh/resources/insights/transformer-short-circuit-current-switchgear-rating/)复核、保护配合和柜体图纸往往已经冻结。研究人员可能需要变压器阻抗、上级断路器曲线、继电器定值、电缆长度、柜体结构、运行方式或母联状态，却发现这些资料从来没有进入订单文件。

采购人员不需要完成电弧闪络研究，真正的职责是避免后续研究被供应商资料缺口卡住。对变压器订单，应让最终阻抗、分接范围、接地接口、冷却方式和铭牌数据能追溯到批准数据表和出厂试验报告。对开关柜订单，应在发货前拿到保护装置资料、CT 变比、继电器或脱扣器信息、隔室布置和图纸版本。

当变压器、开关柜和下游配电箱由不同供应商供货时，这一点更重要。变压器供应商可能只给变压器数据表，开关柜供应商可能只给断路器清单，而 EPC 或业主仍然需要建立一个统一的系统模型。

## 电弧闪络研究输入数据 RFQ 矩阵

下面的矩阵用于向供应商索取工程复核资料，并不是计算方法，也不能替代项目研究。

| RFQ 数据项 | 采购方应要求什么 | 为什么重要 |
| --- | --- | --- |
| 电力公司或电源依据 | 可获得的故障电流信息、服务电压、电源结构、电力公司变压器或馈线资料、如适用的发电机贡献，以及该电源数据的日期或版本。 | 电源故障电流或运行方式变化，会改变电弧闪络结果。电力公司数据应由电力公司或项目文件确认。 |
| 变压器数据 | 额定容量、电压比、频率、联结组别或接线、阻抗值或项目指定的保证偏差、分接位置、中性点或接地方式、冷却方式，以及最终铭牌和试验报告数据。 | 变压器阻抗和接地假设会影响故障电流计算。最终值需以批准数据表和出厂试验报告为准。 |
| 上级保护装置 | 断路器、熔断器、继电器、重合器或脱扣单元类型；CT 变比；脱扣或继电保护定值；时间-电流曲线；如项目指定的限流数据；维护模式或能量降低功能。 | 电弧能量很大程度上受上级装置切除故障的速度影响。可配合[保护 CT 与继电器 RFQ 清单](/zh/resources/insights/protection-cts-relays-switchgear-rfq/)关闭这些接口。 |
| 开关柜成套信息 | 额定电压、额定电流、短时耐受、母线布置、进线/母联/馈线结构、隔室图、门板和盖板布置、可接近侧，以及是否要求抗内部电弧结构。 | 样本描述通常不足以支持建模或标签布置，最终使用仍需按批准图纸和适用标准确认。 |
| 低压断路器和馈线 | 断路器框架、传感器或插件、脱扣器、整定范围、瞬时功能、如指定的区域选择性联锁、馈线表、备用回路和下游柜资料。 | 下游标签和动作时间取决于实际断路器配置，而不只是额定电流。 |
| 电缆、母线槽和端接 | 电缆长度、导体材料、每相并联根数、敷设路线、母线槽或母线桥接口、端接形式，以及最终现场路径是否由其他方确认。 | 研究模型应反映实际安装回路；现场路径未确定时，假设必须清楚标注。 |
| 运行方式 | 正常电源、应急发电机、变压器并列运行、母联分合状态、自动转换方案、未来扩展，以及操作规程禁止的运行方式。 | 最严重情形未必是正常运行方式。并列或备用电源应在标签定稿前复核。 |
| 标签和移交范围 | 谁执行研究、谁提供标签、标签语言、设施安全程序、业主验收、当地规范依据，以及定值变化后的更新责任。 | 设备供应商可以提供数据，但安全程序和最终标签通常由业主或 EPC 控制。 |
| 证明文件包 | 最终数据表、一次系统图、保护表、断路器/继电器数据表、如有的定值文件、接线图、外形图、试验报告、铭牌照片和偏差清单。 | 研究人员需要可追溯数据，而不是销售描述。这些资料应贯穿 FAT、到货验收和[首次送电前检查](/zh/resources/insights/transformer-pre-energization-checklist/)。 |

## 供应商能确认什么，不能确认什么

变压器供应商可以说明所报变压器数据，并在制造完成后提供最终铭牌和试验报告数据。这不等于供应商已经批准现场电弧能量。开关柜供应商可以提供断路器、继电器、CT、母线、隔室和图纸资料。这不等于供应商已经批准工厂 PPE、工作距离、带电作业许可、上锁挂牌或检修流程。

采购方应在 RFQ 中把这个边界写清楚：要数据和证据，不要宽泛安全承诺。如果项目确实要求供应商执行或分包电弧闪络研究，应把范围单独定义，包括软件依据、数据责任、现场测量、标签格式、版本控制、语言、专业资质、当地合规路径，以及最终报告由谁批准。

对[箱式变电站](/zh/product/substation/)来说，同样需要这种纪律，因为中压开关、变压器、低压配电、计量、外壳和辅助回路可能集成在一个包内。应询问研究数据覆盖的是整个成套设备，还是只覆盖某一方供货范围。

## 抗内部电弧设备是另一个问题

电弧闪络研究数据和抗内部电弧开关柜相关，但不是同一个采购要求。电弧闪络研究是在特定计算假设下估算人员暴露风险；抗内部电弧或内部电弧试验，则涉及某一标准下的结构和试验声明，包括可接近条件、故障位置、电流、持续时间、泄压路径以及门板/盖板状态。

不要因为开关柜短路额定值高，就默认它具备抗内部电弧结构。如果项目要求抗内部电弧，应让供应商说明是否包含、采用哪一项标准或技术报告、保护哪几个可接近侧、门板和盖板必须处于什么状态、压力从哪里释放、安装净距有什么要求，以及哪些文件能够证明所报设计。

在 IEC 路径被项目指定时，[IEC TR 61641:2014](https://webstore.iec.ch/en/publication/5680)可作为低压成套设备内部电弧故障条件下试验的一个参考。其他市场可能采用 IEC、IEEE、ANSI、UL、GB/GB/T、电力公司或当地要求。最终路径由项目规格书决定。

## 标准提供方法，不给全球统一答案

[IEEE 1584-2018](https://standards.ieee.org/ieee/1584/5802/)是其适用范围内电弧闪络危险计算的重要参考。[OSHA 电弧闪络资源](https://www.osha.gov/electrical/flash-hazards)有助于理解为什么工作场所安全、停电隔离、培训、标签和 PPE 不能被写成样本备注。这些资料有助于统一术语和责任边界，但不能把某一市场的规则自动套用到另一个市场。

项目可能要求 NFPA 70E、IEEE、IEC、ANSI、GB/GB/T、电力公司规则、矿山规则、当地职业安全法规、国家电气规范、业主标准、保险方要求或 AHJ 审查。RFQ 应写清适用依据，并要求供应商提交与该依据匹配的数据。最终结论应来自批准的研究报告、最终保护定值、现场实际安装条件和合格安全复核。

## 可直接改写的 RFQ 条款

“请提供业主电弧闪络研究所需的变压器、开关柜、保护、电缆接口和文件数据。供应商应列明假设、排除范围，以及需由电力公司、EPC、现场安装或最终试验报告确认的数据。”

“除非项目明确包含并批准该研究范围，否则供应商不得提供 PPE 类别、电弧能量值、电弧闪络边界、带电作业批准或最终安全标签。”

“发货放行前，请提交最终数据表、一次系统图、保护表、断路器/继电器资料、CT 变比、定值依据、隔室图、试验报告、铭牌数据和偏差清单。”

“如项目要求抗内部电弧或内部电弧试验开关柜，请说明所报标准、可接近条件、受保护侧、门板/盖板状态、泄压路径、安装净距和证明文件。不得把标准短路额定值等同于抗内部电弧结构。”

## 一个实用放行规则

不要等到投运阶段才索取电弧闪络研究输入资料。在变压器、开关柜或变电站设备离厂前，项目团队应知道哪些数据是最终值、哪些是假设、哪些属于电力公司或 EPC 范围，以及由谁批准电弧闪络报告和标签。

这条规则让采购停留在正确位置：帮助安全工程师拿到更好的证据，而不是把供应商报价变成项目电气安全体系的替代品。
