<!doctype html><html lang=en-US><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><title>BESS Transformer RFQ: Interface Checks Before Ordering | HengLi</title><meta name=description content="Define the inverter, grid, auxiliary, protection and document interfaces before quoting a BESS step-up transformer or package."><link rel=stylesheet href=/css/style.css><link rel=canonical href=https://www.henglitransformer.com/resources/insights/bess-transformer-rfq/><link rel=alternate hreflang=en-US href=https://www.henglitransformer.com/resources/insights/bess-transformer-rfq/><link rel=alternate hreflang=zh-CN href=https://www.henglitransformer.com/zh/resources/insights/bess-transformer-rfq/></head><body><header class=site-header data-site-header><div class=site-header__bar><div class=site-header__inner><a class=site-header__logo href=/><img class=site-header__logo-image src=/images/logo.webp alt=HengLi width=160 height=160 decoding=async></a><div class=site-header__actions><details class=site-header__language data-language-switcher><summary class=site-header__icon-button><span class="site-header__language-label font-meta">English</span>
<svg class="site-header__language-icon" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></summary><ul class=site-header__language-list><li><a class="site-header__language-link font-meta site-header__language-link--current" href=/resources/insights/bess-transformer-rfq/ lang=en-US aria-current=true>English</a></li><li><a class="site-header__language-link font-meta" href=/zh/resources/insights/bess-transformer-rfq/ lang=zh-CN>简体中文</a></li></ul></details><button class=site-header__menu-toggle type=button aria-expanded=false aria-controls=site-header-drawer aria-label='open menu' data-menu-toggle>
<span class=site-header__menu-toggle-box aria-hidden=true><span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span></span></button></div><nav class=site-header__nav aria-label='primary navigation'><ul class=site-header__nav-list><li class=site-header__nav-item><a class=site-header__nav-link href=/>HOME</a></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle" type=button>
<span>PRODUCT</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle site-header__nav-link--current" type=button>
<span>RESOURCES</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class="site-header__submenu-link
site-header__submenu-link--current" href=/resources/insights/ aria-current=page>Isights</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/faq/>FAQ</a></li></ul></li><li class=site-header__nav-item><a class=site-header__nav-link href=/about/>ABOUT US</a></li><li class=site-header__nav-item><a class=site-header__nav-link href=/contact/>CONTACT</a></li></ul></nav></div></div><div class=site-header__drawer id=site-header-drawer data-menu-drawer hidden><div class=site-header__drawer-inner><div class=site-header__mobile-head><button class=site-header__back type=button data-menu-back hidden>
<span aria-hidden=true>&lt;</span></button></div><div class=site-header__mobile-panels><div class="site-header__mobile-panel site-header__mobile-panel--root" data-menu-panel=root><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/>HOME</a></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=product>
<span>PRODUCT</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=resources>
<span>RESOURCES</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/about/>ABOUT US</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/contact/>CONTACT</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=product hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=resources hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/insights/>Isights</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/faq/>FAQ</a></li></ul></div></div></div></div></header><script>(()=>{const e=document.querySelector("[data-site-header]");if(!e)return;const t=e.querySelector("[data-menu-toggle]"),i=e.querySelector("[data-menu-drawer]"),a=e.querySelector("[data-menu-back]"),l=e.querySelector("[data-menu-title]"),n=e.querySelector("[data-language-switcher]"),r={root:'"菜单"','"product"':'"PRODUCT"','"resources"':'"RESOURCES"'};let d="root";const c=()=>{n&&n.removeAttribute("open")},s=t=>{d=t,e.querySelectorAll("[data-menu-panel]").forEach(e=>{e.hidden=e.dataset.menuPanel!==t}),a.hidden=t==="root",l.textContent=r[t]||r.root},o=()=>{e.dataset.menuState="closed",t.setAttribute("aria-expanded","false"),t.setAttribute("aria-label",'"open menu"'),i.hidden=!0,document.body.classList.remove("is-menu-open"),s("root")},u=()=>{c(),i.hidden=!1,requestAnimationFrame(()=>{e.dataset.menuState="open",t.setAttribute("aria-expanded","true"),t.setAttribute("aria-label",'"Close menu"'),document.body.classList.add("is-menu-open")})};t.addEventListener("click",()=>{const t=e.dataset.menuState==="open";t?o():u()}),e.querySelectorAll("[data-menu-open]").forEach(e=>{e.addEventListener("click",()=>{s(e.dataset.menuOpen)})}),a.addEventListener("click",()=>s("root")),document.addEventListener("click",e=>{if(!n||!n.hasAttribute("open"))return;n.contains(e.target)||c()}),window.addEventListener("resize",()=>{window.innerWidth>=1024&&o()}),s("root"),o()})()</script><nav class=breadcrumbs aria-label="Breadcrumb navigation"><div class="container container--narrow"><ol class=breadcrumbs__list><li class=breadcrumbs__item><a class=breadcrumbs__link href=/>Home</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/>Resources</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/insights/>Insights</a></li><li class=breadcrumbs__item><span class=breadcrumbs__current aria-current=page>BESS Transformer RFQ: Interface Checks Before Ordering</span></li></ol></div></nav><main class="section resources-page" aria-labelledby=resources-page-title><div class="container container--narrow"><article class=resources-page__article><div class=resources-page__media><img class=resources-page__image src=/images/resources/insights/bess-transformer-rfq.webp alt="BESS Transformer RFQ: Interface Checks Before Ordering" loading=lazy decoding=async></div><div class="resources-page__meta font-meta"><time class=resources-page__meta-item datetime=2026-08-16>August 16, 2026</time>
<span class=resources-page__meta-item>Author: Hengli Engineering Desk</span>
<span class=resources-page__meta-item>Reading Time: 8 min</span></div><h1 id=resources-page-title class="resources-page__title font-title-l">BESS Transformer RFQ: Interface Checks Before Ordering</h1><div class="resources-page__content font-body"><p>A battery energy storage system (BESS) transformer should be quoted from an approved AC interface, not from MW/MWh figures alone. The useful procurement package connects the power-conversion system (PCS), transformer, medium-voltage collection equipment, auxiliary supply, controls, and grid connection documents. That makes it possible for bidders to state what they have assumed and for the project team to find the missing engineering decisions before manufacture starts.</p><p>This article is for developers, EPCs, industrial owners, and utilities procuring a transformer or compact substation for a BESS project. It does not select a transformer rating, vector group, impedance, protection setting, grounding method, or grid-forming function. Those choices must be confirmed by the project single-line diagram, interconnection agreement, inverter/PCS documentation, applicable market rules, the final supplier datasheet and test records, and qualified electrical engineers.</p><h2 id=start-with-the-ac-block-boundary>Start with the AC block boundary</h2><p>The term “BESS transformer” can describe different equipment boundaries. A project may have individual inverter blocks, a shared step-up transformer, a packaged MV station, or a transformer supplied separately from the PCS and switchgear. The transformer may see power flowing from the grid toward the batteries while charging and from the batteries toward the grid while discharging. That operating fact does not, by itself, specify the transformer; it does mean the RFQ must identify the intended AC operating modes and who validates their system effects.</p><p>Before asking for a quotation, issue the controlled single-line diagram and a simple boundary drawing. Mark the transformer terminals, PCS AC terminals, MV cable or bus route, MV switchgear, point of connection, meter/CT/VT boundaries, auxiliary source, communication handoff, and earthing interfaces. If a document is preliminary, label it as preliminary. A supplier can then quote against an explicit assumption rather than silently using a familiar solar or industrial arrangement.</p><p>The <a href=/resources/insights/utility-connection-transformer-rfq/>utility-connection RFQ guide</a> is a useful companion where a network operator controls the connection data. For packaged equipment, the <a href=/resources/insights/compact-substation-interface-rfq/>compact-substation interface checklist</a> helps separate transformer, enclosure, switchgear, civil, and site-work scope.</p><h2 id=bess-transformer-rfq-matrix>BESS transformer RFQ matrix</h2><p>Use this matrix to make offers comparable. It is an information schedule, not a universal design standard.</p><table><thead><tr><th>RFQ item</th><th>What the buyer should provide or request</th><th>Why it matters</th></tr></thead><tbody><tr><td>Project AC basis</td><td>Provide the latest single-line diagram, nominal voltages, frequency, point of connection, declared import/export arrangement, and the source/revision for each value.</td><td>MW/MWh alone does not show the transformer terminals or the voltage boundary that equipment must meet.</td></tr><tr><td>PCS and operating modes</td><td>Attach the PCS/inverter AC data, number of blocks, intended charging/discharging duty, reactive-power or voltage-control obligations if defined, grid-following or grid-forming requirement if specified, and known operating restrictions.</td><td>The transformer supplier needs the project operating statement; a model name or a generic “bidirectional” note is not enough.</td></tr><tr><td>Transformer electrical interface</td><td>State the required ratio, tap requirement, winding connection/vector group, neutral availability, insulation and impedance requirements only where confirmed by project documents. Ask bidders to list every assumption and departure.</td><td>Phase shift, neutral treatment, cable interface, protection and parallel-operation implications cannot be settled from a typical BESS layout.</td></tr><tr><td>Waveform and study inputs</td><td>Provide the PCS harmonic data or the study inputs available to the project, expected filters/reactors, point of evaluation, loading profile, and any utility power-quality requirement.</td><td>Inverter current characteristics and system impedance can affect transformer loading and the wider AC system. A dedicated study may be required.</td></tr><tr><td>MV collection and protection boundary</td><td>Identify the included MV switchgear, breakers, CTs/VTs, relays, surge protection, interlocks, cable terminations, relay-setting owner, and utility interfaces.</td><td>A transformer quotation should not imply that protection coordination, cable design, or interconnection approval has been completed.</td></tr><tr><td>Auxiliary and controls</td><td>State the required auxiliary voltage/source, cooling or monitoring auxiliaries where applicable, alarm/trip point list, marshalling terminals, SCADA/BMS handoff, cyber/communications responsibility, and loss-of-auxiliary behavior required by the project.</td><td>A transformer can be mechanically complete yet not be usable if its controls and auxiliary source have no defined owner or interface.</td></tr><tr><td>Physical and environmental boundary</td><td>Provide site layout, indoor/outdoor location, ambient and altitude data where specified, access, cable entry, containment/fire requirements where applicable, and the relevant civil drawing.</td><td>Equipment arrangement, cooling, access, containment and local safety measures are project-specific, not default transformer features.</td></tr><tr><td>Evidence and release</td><td>Request a controlled data sheet, outline/interface drawing, terminal and point lists, applicable factory-test records, packing information, document language, and a deviation register.</td><td>The team needs evidence that the quoted transformer is the one shown in the accepted BESS interface documents.</td></tr></tbody></table><h2 id=separate-power-conversion-from-transformer-assumptions>Separate power conversion from transformer assumptions</h2><p>It is tempting to send the transformer supplier only the PCS rated power and its AC voltage. That can produce a budgetary indication, but it is not a release-quality basis. The project should identify whether values come from a PCS datasheet, a grid study, a utility offer, an owner specification, or a preliminary layout. When a requirement is not yet fixed, ask the bidder to show the option, technical consequence, commercial effect, and required decision date.</p><p>Pay particular attention to phase displacement and neutral treatment. A transformer winding connection may affect the AC-side interface, metering, protection, harmonic paths, and any connection beside existing equipment. The <a href=/resources/insights/transformer-vector-group-rfq/>transformer vector-group RFQ checklist</a> explains why this is a system decision rather than a catalogue default. Earthing and protection coordination likewise require the project engineer, utility, and applicable local rules to confirm the final design.</p><p>For the waveform question, avoid a loose request for a “harmonic-ready” transformer. Attach the data the project actually has: PCS current spectrum or study model where available, filters or reactors, expected simultaneous blocks, duty profile, and the point at which any limit is evaluated. The <a href=/resources/insights/harmonic-loads-transformer-rfq/>harmonic-loads RFQ guide</a> gives a disciplined way to record those inputs. It does not replace a power-quality, resonance, protection, or thermal study.</p><h2 id=do-not-make-the-transformer-responsible-for-plant-level-grid-performance>Do not make the transformer responsible for plant-level grid performance</h2><p>Interconnection requirements can cover functions such as voltage and frequency response, reactive-power control, protection, models, testing, and communications. Which functions apply depends on the connection voltage, market, utility or system operator, BESS/PCS configuration, and project agreement. The transformer is one interface within that plant-level arrangement; it does not prove that an inverter or the overall BESS meets a grid requirement.</p><p><a href=https://standards.ieee.org/ieee/2800/10453/>IEEE 2800-2022</a> establishes interconnection and interoperability requirements for inverter-based resources connected to associated transmission and sub-transmission systems within its stated scope. The U.S. Department of Energy’s <a href=https://www.energy.gov/cmei/i2x/interconnection-resources>interconnection resources</a> also point to different frameworks used for storage and inverter-based resources. These are not globally interchangeable procurement rules. The applicable utility documents, local code, project specification, and approval process decide what must be demonstrated for a particular site.</p><p>Where the transformer is part of a BESS block or a <a href=/product/switchgear/>switchgear</a> package, name one party to maintain the interface register. That register should show, for each boundary, the controlling drawing revision, input owner, supplier deliverable, approver, status, and needed-by date. It is much more useful than trying to make one data sheet carry every grid, PCS, transformer, and site obligation.</p><h2 id=rfq-clauses-buyers-can-adapt>RFQ clauses buyers can adapt</h2><blockquote><p>The bidder shall quote against the attached BESS AC single-line diagram and interface register. The quotation shall state the offered transformer ratio, winding connection/vector group, tap arrangement, cooling and auxiliary assumptions, terminal configuration, outline, shipping condition, included accessories, applicable standard basis, documents, tests, and all exclusions or deviations. Values not fixed by the purchaser&rsquo;s controlled documents shall be identified as assumptions or options.</p></blockquote><blockquote><p>The purchaser/EPC shall provide available PCS/inverter AC data, intended import/export operating statement, project load and harmonic-study inputs where available, point-of-connection and utility information, MV switchgear and cable interface data, auxiliary/control requirements, site conditions, and the approval route. Transformer selection, grounding, protection coordination, harmonic and resonance assessment, interconnection performance, civil/fire design, installation, site testing, and energization remain subject to qualified engineering review and applicable requirements.</p></blockquote><blockquote><p>Before manufacture release, the parties shall reconcile the accepted transformer data sheet, PCS interface, MV switchgear and cable drawings, auxiliary/control point lists, approved layout, document register, and accepted deviations. Unresolved interfaces shall have a named owner and a hold point.</p></blockquote><h2 id=a-practical-release-rule>A practical release rule</h2><p>Do not release a BESS transformer order when the project can state only energy capacity, PCS MW, and an assumed MV voltage. Release it when the AC block boundary is controlled: the transformer terminals and operating statement are clear, the PCS and utility inputs are traceable, electrical and physical interfaces are assigned, and all remaining decisions have an owner and a required confirmation path.</p><p>That discipline does not slow a viable project. It prevents a normal transformer quotation from being mistaken for a complete decision on grid interconnection, inverter behavior, protection, or site acceptance.</p></div></article></div></main><footer class=site-footer aria-label='Site footer'><div class="site-footer__main section"><div class=container><div class=site-footer__grid><section class=site-footer__column aria-labelledby=footer-menu-title><h2 class="site-footer__title font-title-xs" id=footer-menu-title>Site Menu</h2><ul class=site-footer__list><li><a class=site-footer__link href=/>HOME</a></li><li><a class=site-footer__link href=/product/>PRODUCT</a></li><li><a class=site-footer__link href=/resources/>RESOURCES</a></li><li><a class=site-footer__link href=/about/>ABOUT US</a></li><li><a class=site-footer__link href=/contact/>CONTACT</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-legal-title><h2 class="site-footer__title font-title-xs" id=footer-legal-title>Legal & Compliance</h2><ul class=site-footer__list><li><a class=site-footer__link href=/footer/privacy-policy/>Privacy Policy</a></li><li><a class=site-footer__link href=/footer/terms-conditions/>Terms & Conditions</a></li><li><a class=site-footer__link href=/footer/cookie-policy/>Cookie Policy</a></li><li><a class=site-footer__link href=/footer/disclaimer/>Disclaimer</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-contact-title><h2 class="site-footer__title font-title-xs" id=footer-contact-title>Contact</h2><ul class=site-footer__list><li><a class=site-footer__link href=mailto:weibenlong6@gmail.com>EMAIL: weibenlong6@gmail.com</a></li><li><a class=site-footer__link href=tel:+8613792998878>PHONE / WHATSAPP: +86 13792998878</a></li><li class=site-footer__meta>BUSINESS HOURS: Mon–Sat, 8:00 AM–5:00 PM (GMT+8)</li><li class=site-footer__meta>ADDRESS: No. 408, Keji Xincheng, Customs Road, Linyi Economic and Technological Development Zone, Shandong Province</li></ul></section></div></div></div><div class=site-footer__copyright><div class=container><p class="site-footer__copyright-text font-meta">© 2000-2026 Hengli New Energy Technology (Linyi) Co., Ltd.</p></div></div></footer><a class=whatsapp-float href=https://wa.me/8613792998878 target=_blank rel="noopener noreferrer" aria-label='Contact us on WhatsApp'><img class=whatsapp-float__icon src=/images/icons/whatsapp.svg alt width=32 height=32 aria-hidden=true></a></body></html>