<!doctype html><html lang=en-US><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><title>Data Center Transformer RFQ: Define A/B Paths First | HengLi</title><meta name=description content="A practical RFQ guide for aligning data center transformer, switchgear, UPS and generator interfaces before price comparison."><link rel=stylesheet href=/css/style.css><link rel=canonical href=https://www.henglitransformer.com/resources/insights/data-center-transformer-rfq/><link rel=alternate hreflang=en-US href=https://www.henglitransformer.com/resources/insights/data-center-transformer-rfq/><link rel=alternate hreflang=zh-CN href=https://www.henglitransformer.com/zh/resources/insights/data-center-transformer-rfq/></head><body><header class=site-header data-site-header><div class=site-header__bar><div class=site-header__inner><a class=site-header__logo href=/><img class=site-header__logo-image src=/images/logo.webp alt=HengLi width=160 height=160 decoding=async></a><div class=site-header__actions><details class=site-header__language data-language-switcher><summary class=site-header__icon-button><span class="site-header__language-label font-meta">English</span>
<svg class="site-header__language-icon" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></summary><ul class=site-header__language-list><li><a class="site-header__language-link font-meta site-header__language-link--current" href=/resources/insights/data-center-transformer-rfq/ lang=en-US aria-current=true>English</a></li><li><a class="site-header__language-link font-meta" href=/zh/resources/insights/data-center-transformer-rfq/ lang=zh-CN>简体中文</a></li></ul></details><button class=site-header__menu-toggle type=button aria-expanded=false aria-controls=site-header-drawer aria-label='open menu' data-menu-toggle>
<span class=site-header__menu-toggle-box aria-hidden=true><span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span></span></button></div><nav class=site-header__nav aria-label='primary navigation'><ul class=site-header__nav-list><li class=site-header__nav-item><a class=site-header__nav-link href=/>HOME</a></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle" type=button>
<span>PRODUCT</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle site-header__nav-link--current" type=button>
<span>RESOURCES</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class="site-header__submenu-link
site-header__submenu-link--current" href=/resources/insights/ aria-current=page>Isights</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/faq/>FAQ</a></li></ul></li><li class=site-header__nav-item><a class=site-header__nav-link href=/about/>ABOUT US</a></li><li class=site-header__nav-item><a class=site-header__nav-link href=/contact/>CONTACT</a></li></ul></nav></div></div><div class=site-header__drawer id=site-header-drawer data-menu-drawer hidden><div class=site-header__drawer-inner><div class=site-header__mobile-head><button class=site-header__back type=button data-menu-back hidden>
<span aria-hidden=true>&lt;</span></button></div><div class=site-header__mobile-panels><div class="site-header__mobile-panel site-header__mobile-panel--root" data-menu-panel=root><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/>HOME</a></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=product>
<span>PRODUCT</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=resources>
<span>RESOURCES</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/about/>ABOUT US</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/contact/>CONTACT</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=product hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=resources hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/insights/>Isights</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/faq/>FAQ</a></li></ul></div></div></div></div></header><script>(()=>{const e=document.querySelector("[data-site-header]");if(!e)return;const t=e.querySelector("[data-menu-toggle]"),i=e.querySelector("[data-menu-drawer]"),a=e.querySelector("[data-menu-back]"),l=e.querySelector("[data-menu-title]"),n=e.querySelector("[data-language-switcher]"),r={root:'"菜单"','"product"':'"PRODUCT"','"resources"':'"RESOURCES"'};let d="root";const c=()=>{n&&n.removeAttribute("open")},s=t=>{d=t,e.querySelectorAll("[data-menu-panel]").forEach(e=>{e.hidden=e.dataset.menuPanel!==t}),a.hidden=t==="root",l.textContent=r[t]||r.root},o=()=>{e.dataset.menuState="closed",t.setAttribute("aria-expanded","false"),t.setAttribute("aria-label",'"open menu"'),i.hidden=!0,document.body.classList.remove("is-menu-open"),s("root")},u=()=>{c(),i.hidden=!1,requestAnimationFrame(()=>{e.dataset.menuState="open",t.setAttribute("aria-expanded","true"),t.setAttribute("aria-label",'"Close menu"'),document.body.classList.add("is-menu-open")})};t.addEventListener("click",()=>{const t=e.dataset.menuState==="open";t?o():u()}),e.querySelectorAll("[data-menu-open]").forEach(e=>{e.addEventListener("click",()=>{s(e.dataset.menuOpen)})}),a.addEventListener("click",()=>s("root")),document.addEventListener("click",e=>{if(!n||!n.hasAttribute("open"))return;n.contains(e.target)||c()}),window.addEventListener("resize",()=>{window.innerWidth>=1024&&o()}),s("root"),o()})()</script><nav class=breadcrumbs aria-label="Breadcrumb navigation"><div class="container container--narrow"><ol class=breadcrumbs__list><li class=breadcrumbs__item><a class=breadcrumbs__link href=/>Home</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/>Resources</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/insights/>Insights</a></li><li class=breadcrumbs__item><span class=breadcrumbs__current aria-current=page>Data Center Transformer RFQ: Define A/B Paths First</span></li></ol></div></nav><main class="section resources-page" aria-labelledby=resources-page-title><div class="container container--narrow"><article class=resources-page__article><div class=resources-page__media><img class=resources-page__image src=/images/resources/insights/data-center-transformer-rfq.webp alt="Data Center Transformer RFQ: Define A/B Paths First" loading=lazy decoding=async></div><div class="resources-page__meta font-meta"><time class=resources-page__meta-item datetime=2026-08-17>August 17, 2026</time>
<span class=resources-page__meta-item>Author: Hengli Engineering Desk</span>
<span class=resources-page__meta-item>Reading Time: 8 min</span></div><h1 id=resources-page-title class="resources-page__title font-title-l">Data Center Transformer RFQ: Define A/B Paths First</h1><div class="resources-page__content font-body"><p>For a data center, a transformer quotation is incomplete if it only names kVA, voltages, and a price. The buyer first needs to show how each proposed transformer fits the intended utility, generator, UPS, switchgear, and critical-load paths. Without that boundary, two apparently similar offers may support very different maintenance and outage assumptions.</p><p>The practical starting point is an approved or clearly marked preliminary single-line diagram. It should identify the utility point of supply, transformer terminals, MV and LV switchgear, bus sections, UPS input and output, generator/ATS or paralleling boundary where applicable, critical and non-critical loads, and the intended A and B distribution paths. The resulting RFQ helps suppliers quote a defined interface; it does not certify a facility topology or replace the work of the design engineer, utility, AHJ, commissioning authority, or other qualified project parties.</p><p>This guide is for owners, EPC teams, consulting engineers, and procurement groups sourcing <a href=/product/oil-immersed/>oil-immersed transformers</a>, <a href=/product/dry-type/>dry-type transformers</a>, <a href=/product/switchgear/>switchgear</a>, or a packaged substation for a data center or similarly critical facility.</p><h2 id=start-with-the-required-service-outcome>Start with the required service outcome</h2><p>Terms such as <em>A/B</em>, <em>redundant</em>, <em>concurrently maintainable</em>, and <em>fault tolerant</em> should not be copied into an RFQ as marketing labels. They need an agreed project definition: which critical load must remain supported, under which planned maintenance or credible fault condition, and which devices, paths, controls, and operating procedures are included in that statement.</p><p>For example, two transformer rooms do not automatically create two independent critical-power paths. They might share an upstream feeder, a bus tie, a protection zone, a fuel or control dependency, or a maintenance isolation that changes the outcome. Conversely, a project may intentionally use one transformer path for non-critical building load and a different architecture for IT load. The one-line diagram and operating philosophy, not equipment count alone, should govern the quotation.</p><p>The U.S. Department of Energy&rsquo;s <a href=https://www.energy.gov/sites/default/files/2024-07/best-practice-guide-data-center-design_0.pdf>data center design guide</a> describes the electrical distribution path as a system involving utility service, switchgear, alternate sources, UPS equipment, and other components. That is a useful procurement reminder: transformer selection has to be reviewed with its connected system. If a project uses Uptime Institute terminology, use the owner’s written target and approval route; the Institute explains that its classifications are performance-based and that certification evaluates the full facility design and operation, not an individual transformer purchase (<a href=https://connect.uptimeinstitute.com/tier-certification>Uptime Institute</a>).</p><h2 id=rfq-matrix-for-ab-transformer-and-switchgear-interfaces>RFQ matrix for A/B transformer and switchgear interfaces</h2><p>Use this matrix to mark confirmed information, bidder assumptions, and items owned by another project party. It is a procurement tool, not a protection or availability study.</p><table><thead><tr><th>Interface</th><th>What the buyer should state or request</th><th>Why it changes the quote</th></tr></thead><tbody><tr><td>Critical-load objective</td><td>Define the critical-load boundary, required operating modes, phased-load plan, and whether the request is for an owner-defined resilience objective rather than a certification claim.</td><td>Prevents a transformer arrangement being described as “redundant” without a documented system condition.</td></tr><tr><td>Utility and source boundary</td><td>Provide the available point of connection, service voltage/frequency, utility documents available to date, source fault information when released, and ownership boundary.</td><td>Transformer ratio, insulation basis, protection interfaces, metering, and switchgear scope may depend on utility conditions.</td></tr><tr><td>A and B electrical paths</td><td>Submit the controlled one-line diagram showing each path from source to intended load, normal-open/normal-closed ties, common points, and any intentional crossover.</td><td>Suppliers need to see whether equipment feeds separate boards, bus sections, UPS inputs, or shared distribution.</td></tr><tr><td>Transformer duty and interfaces</td><td>State rating basis, voltage, vector group, neutral arrangement, tap requirement, impedance basis, cooling/environment, terminal or busduct interface, and expected operating modes.</td><td>These data affect physical arrangement and compatibility, but final values require the project study and approved datasheet.</td></tr><tr><td>Switchgear, UPS, generator and transfer boundary</td><td>Identify incoming and outgoing panels, breakers, bus ties, UPS input/output, generator/ATS/paralleling equipment where applicable, and the party responsible for each control or interlock interface.</td><td>A gap can leave a transformer supplied without the required cable, bus, control, metering, or interlock scope.</td></tr><tr><td>Isolation and maintenance plan</td><td>State planned isolation points, bypasses if any, access limits, switching authority, and the intended maintenance scenario to be reviewed.</td><td>Maintainability is an installed-system and operating-procedure question, not a catalogue feature.</td></tr><tr><td>Protection, metering and controls</td><td>Provide available CT/VT, relay, breaker, trip, communications, BMS/DCIM, alarm, and time-synchronization requirements.</td><td>Ratios, terminal lists, communication ownership, and relay settings must match the final protection and controls design.</td></tr><tr><td>Evidence and approval</td><td>Request drawings, deviation list, outline/interface data, wiring and terminal lists, factory records, manuals, and named drawing-review hold points.</td><td>Lets the buyer compare evidence and assumptions before manufacturing is released.</td></tr></tbody></table><p>For the utility boundary, use the <a href=/resources/insights/utility-connection-transformer-rfq/>utility-connection transformer RFQ guide</a> alongside this matrix. For transformer-to-panel data, the <a href=/resources/insights/transformer-short-circuit-current-switchgear-rating/>short-circuit current and switchgear rating checklist</a> explains why transformer data must be reconciled with the project fault study rather than inferred from a product family.</p><h2 id=keep-equipment-scope-separate-from-topology-responsibility>Keep equipment scope separate from topology responsibility</h2><p>A transformer supplier can quote the transformer, accessories, cable box or bus interface, outline data, wiring terminals, and specified factory records. A switchgear supplier can quote the panels, breakers, bus, CTs/VTs where specified, interlocks, and panel test evidence. Those are meaningful deliverables, but neither scope alone proves that the completed site achieves its desired continuity outcome.</p><p>The RFQ should therefore identify an explicit owner for the following interfaces:</p><ul><li>utility or campus source data, transformer ratio and tap basis;</li><li>final short-circuit, protection coordination, grounding, arc-flash, harmonics, and load-flow studies;</li><li>generator, UPS, ATS, bus-tie, load-shedding, and re-transfer logic;</li><li>BMS/DCIM signals, remote controls, cybersecurity and communications requirements where applicable;</li><li>civil, fire, ventilation, containment, seismic, cable installation, site testing, and energization release.</li></ul><p>This separation is particularly important when transformers, UPS systems, generators, and switchgear come from different packages. Require each bidder to state assumptions and exclusions in a deviation schedule. The <a href=/resources/insights/transformer-quotation-comparison/>transformer quotation comparison guide</a> can help the procurement team compare those schedules instead of comparing a single headline price.</p><h2 id=ask-for-an-interface-pack-before-manufacturing-release>Ask for an interface pack before manufacturing release</h2><p>Before the equipment configuration is frozen, collect a small, controlled document pack. The aim is to expose conflicts while physical changes are still manageable.</p><ol><li>Latest one-line diagram with document status and revision.</li><li>A/B path and load-boundary narrative, including normal, maintenance, generator, and restoration modes that the project wants reviewed.</li><li>Transformer and switchgear datasheets identifying values that are confirmed, preliminary, or offered as options.</li><li>Transformer outline drawing, terminal or cable-box drawing, busduct arrangement if relevant, shipping and installation data, and access requirements.</li><li>Panel single-line, GA, wiring diagrams, terminal lists, CT/VT schedule, and proposed interlock/controls boundary.</li><li>A named register for open utility comments, protection-study inputs, BMS/DCIM requirements, and approval hold points.</li></ol><p>Do not ask a supplier to fill unknown system values with a typical data-center design. A legitimate option can be quoted, but it should state what changes between options and who confirms the final choice. For physical transformer interfaces, the <a href=/resources/insights/transformer-cable-box-rfq/>cable-box RFQ checklist</a> is useful when cable entry, bushing arrangement, busduct, or termination access is still open.</p><h2 id=rfq-clauses-buyers-can-adapt>RFQ clauses buyers can adapt</h2><blockquote><p>The purchaser will issue the available single-line diagram and identify the intended critical-load boundary, A/B distribution paths, normal and contingency operating assumptions, utility boundary, and project approval route. Any preliminary information shall be marked as preliminary.</p></blockquote><blockquote><p>The bidder shall state the complete offered supply boundary for transformer equipment, associated switchgear where offered, terminals, cable or bus interfaces, accessories, controls, drawings, factory records, and all exclusions. Submit a separate deviation and assumptions schedule before order confirmation.</p></blockquote><blockquote><p>The bidder shall not claim facility redundancy, concurrent maintainability, fault tolerance, Tier classification, protection coordination, or final system availability solely from equipment configuration. These outcomes remain subject to the approved project design, system studies, operating procedures, local requirements, and the responsible engineering and certification process, where applicable.</p></blockquote><blockquote><p>Before manufacture release, submit the final datasheet, drawings, terminal/wiring information, interface schedule, test plan and report scope for the exact quoted configuration. Values related to fault level, protection, grounding, harmonic performance, site conditions, cable installation, fire measures, site tests, and energization shall be confirmed by the project documents and qualified parties.</p></blockquote><h2 id=standards-and-evidence-use-the-applicable-route>Standards and evidence: use the applicable route</h2><p><a href=https://webstore.iec.ch/en/publication/588>IEC 60076-1</a> is a common general reference for power transformers when an IEC transformer standard basis is specified. It does not decide a data center’s topology, utility acceptance, protection settings, building fire rules, or site commissioning scope. Other projects may use IEEE, ANSI, local utility, national code, owner, or AHJ requirements.</p><p>The market and project documents decide the applicable standard route. Treat factory test reports as evidence for the supplied equipment under its specified test basis; they do not replace installed-system studies, cable work, commissioning tests, switching procedures, or energization authorization.</p><h2 id=a-practical-release-rule>A practical release rule</h2><p>Do not award a “data center transformer” package until the bidder can show what it supplies, what A/B path or common point it connects to, which assumptions remain open, and which project party closes them. That is enough for procurement to make a fair comparison without pretending that a transformer quotation is a complete data-center design.</p></div></article></div></main><footer class=site-footer aria-label='Site footer'><div class="site-footer__main section"><div class=container><div class=site-footer__grid><section class=site-footer__column aria-labelledby=footer-menu-title><h2 class="site-footer__title font-title-xs" id=footer-menu-title>Site Menu</h2><ul class=site-footer__list><li><a class=site-footer__link href=/>HOME</a></li><li><a class=site-footer__link href=/product/>PRODUCT</a></li><li><a class=site-footer__link href=/resources/>RESOURCES</a></li><li><a class=site-footer__link href=/about/>ABOUT US</a></li><li><a class=site-footer__link href=/contact/>CONTACT</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-legal-title><h2 class="site-footer__title font-title-xs" id=footer-legal-title>Legal & Compliance</h2><ul class=site-footer__list><li><a class=site-footer__link href=/footer/privacy-policy/>Privacy Policy</a></li><li><a class=site-footer__link href=/footer/terms-conditions/>Terms & Conditions</a></li><li><a class=site-footer__link href=/footer/cookie-policy/>Cookie Policy</a></li><li><a class=site-footer__link href=/footer/disclaimer/>Disclaimer</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-contact-title><h2 class="site-footer__title font-title-xs" id=footer-contact-title>Contact</h2><ul class=site-footer__list><li><a class=site-footer__link href=mailto:weibenlong6@gmail.com>EMAIL: weibenlong6@gmail.com</a></li><li><a class=site-footer__link href=tel:+8613792998878>PHONE / WHATSAPP: +86 13792998878</a></li><li class=site-footer__meta>BUSINESS HOURS: Mon–Sat, 8:00 AM–5:00 PM (GMT+8)</li><li class=site-footer__meta>ADDRESS: No. 408, Keji Xincheng, Customs Road, Linyi Economic and Technological Development Zone, Shandong Province</li></ul></section></div></div></div><div class=site-footer__copyright><div class=container><p class="site-footer__copyright-text font-meta">© 2000-2026 Hengli New Energy Technology (Linyi) Co., Ltd.</p></div></div></footer><a class=whatsapp-float href=https://wa.me/8613792998878 target=_blank rel="noopener noreferrer" aria-label='Contact us on WhatsApp'><img class=whatsapp-float__icon src=/images/icons/whatsapp.svg alt width=32 height=32 aria-hidden=true></a></body></html>