<!doctype html><html lang=en-US><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><title>Protection CTs and Relays in Switchgear RFQs | HengLi</title><meta name=description content="Define CT ratios, accuracy, relay functions, trip circuits, metering boundaries, drawings, and test evidence before ordering switchgear."><link rel=stylesheet href=/css/style.css><link rel=canonical href=https://www.henglitransformer.com/resources/insights/protection-cts-relays-switchgear-rfq/><link rel=alternate hreflang=en-US href=https://www.henglitransformer.com/resources/insights/protection-cts-relays-switchgear-rfq/><link rel=alternate hreflang=zh-CN href=https://www.henglitransformer.com/zh/resources/insights/protection-cts-relays-switchgear-rfq/></head><body><header class=site-header data-site-header><div class=site-header__bar><div class=site-header__inner><a class=site-header__logo href=/><img class=site-header__logo-image src=/images/logo.webp alt=HengLi width=160 height=160 decoding=async></a><div class=site-header__actions><details class=site-header__language data-language-switcher><summary class=site-header__icon-button><span class="site-header__language-label font-meta">English</span>
<svg class="site-header__language-icon" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></summary><ul class=site-header__language-list><li><a class="site-header__language-link font-meta site-header__language-link--current" href=/resources/insights/protection-cts-relays-switchgear-rfq/ lang=en-US aria-current=true>English</a></li><li><a class="site-header__language-link font-meta" href=/zh/resources/insights/protection-cts-relays-switchgear-rfq/ lang=zh-CN>简体中文</a></li></ul></details><button class=site-header__menu-toggle type=button aria-expanded=false aria-controls=site-header-drawer aria-label='open menu' data-menu-toggle>
<span class=site-header__menu-toggle-box aria-hidden=true><span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span></span></button></div><nav class=site-header__nav aria-label='primary navigation'><ul class=site-header__nav-list><li class=site-header__nav-item><a class=site-header__nav-link href=/>HOME</a></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle" type=button>
<span>PRODUCT</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle site-header__nav-link--current" type=button>
<span>RESOURCES</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class="site-header__submenu-link
site-header__submenu-link--current" href=/resources/insights/ aria-current=page>Isights</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/faq/>FAQ</a></li></ul></li><li class=site-header__nav-item><a class=site-header__nav-link href=/about/>ABOUT US</a></li><li class=site-header__nav-item><a class=site-header__nav-link href=/contact/>CONTACT</a></li></ul></nav></div></div><div class=site-header__drawer id=site-header-drawer data-menu-drawer hidden><div class=site-header__drawer-inner><div class=site-header__mobile-head><button class=site-header__back type=button data-menu-back hidden>
<span aria-hidden=true>&lt;</span></button></div><div class=site-header__mobile-panels><div class="site-header__mobile-panel site-header__mobile-panel--root" data-menu-panel=root><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/>HOME</a></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=product>
<span>PRODUCT</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=resources>
<span>RESOURCES</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/about/>ABOUT US</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/contact/>CONTACT</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=product hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=resources hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/insights/>Isights</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/faq/>FAQ</a></li></ul></div></div></div></div></header><script>(()=>{const e=document.querySelector("[data-site-header]");if(!e)return;const t=e.querySelector("[data-menu-toggle]"),i=e.querySelector("[data-menu-drawer]"),a=e.querySelector("[data-menu-back]"),l=e.querySelector("[data-menu-title]"),n=e.querySelector("[data-language-switcher]"),r={root:'"菜单"','"product"':'"PRODUCT"','"resources"':'"RESOURCES"'};let d="root";const c=()=>{n&&n.removeAttribute("open")},s=t=>{d=t,e.querySelectorAll("[data-menu-panel]").forEach(e=>{e.hidden=e.dataset.menuPanel!==t}),a.hidden=t==="root",l.textContent=r[t]||r.root},o=()=>{e.dataset.menuState="closed",t.setAttribute("aria-expanded","false"),t.setAttribute("aria-label",'"open menu"'),i.hidden=!0,document.body.classList.remove("is-menu-open"),s("root")},u=()=>{c(),i.hidden=!1,requestAnimationFrame(()=>{e.dataset.menuState="open",t.setAttribute("aria-expanded","true"),t.setAttribute("aria-label",'"Close menu"'),document.body.classList.add("is-menu-open")})};t.addEventListener("click",()=>{const t=e.dataset.menuState==="open";t?o():u()}),e.querySelectorAll("[data-menu-open]").forEach(e=>{e.addEventListener("click",()=>{s(e.dataset.menuOpen)})}),a.addEventListener("click",()=>s("root")),document.addEventListener("click",e=>{if(!n||!n.hasAttribute("open"))return;n.contains(e.target)||c()}),window.addEventListener("resize",()=>{window.innerWidth>=1024&&o()}),s("root"),o()})()</script><nav class=breadcrumbs aria-label="Breadcrumb navigation"><div class="container container--narrow"><ol class=breadcrumbs__list><li class=breadcrumbs__item><a class=breadcrumbs__link href=/>Home</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/>Resources</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/insights/>Insights</a></li><li class=breadcrumbs__item><span class=breadcrumbs__current aria-current=page>Protection CTs and Relays in Switchgear RFQs</span></li></ol></div></nav><main class="section resources-page" aria-labelledby=resources-page-title><div class="container container--narrow"><article class=resources-page__article><div class=resources-page__media><img class=resources-page__image src=/images/resources/insights/protection-cts-relays-switchgear-rfq.webp alt="Protection CTs and Relays in Switchgear RFQs" loading=lazy decoding=async></div><div class="resources-page__meta font-meta"><time class=resources-page__meta-item datetime=2026-07-26>July 26, 2026</time>
<span class=resources-page__meta-item>Author: Hengli Engineering Desk</span>
<span class=resources-page__meta-item>Reading Time: 8 min</span></div><h1 id=resources-page-title class="resources-page__title font-title-l">Protection CTs and Relays in Switchgear RFQs</h1><div class="resources-page__content font-body"><p>A switchgear quotation can include breakers, busbars, cabinets, and meters while still leaving the protection system too vague for manufacturing approval. The missing details are often small words in the RFQ: CT ratio, CT class, burden, relay function, trip circuit, interlock, auxiliary contact, test terminal, communication point, and who is responsible for the final settings.</p><p>The short answer is: a switchgear RFQ should separate protection CTs from metering CTs, state relay and trip-circuit functions, define transformer and feeder boundaries, request drawings and terminal lists, and leave final settings to the project protection study. Final suitability still depends on approved single-line diagrams, short-circuit and protection coordination studies, utility requirements, local code, AHJ review, supplier datasheets, test records, and commissioning by qualified personnel.</p><p>Use this article as a procurement checklist. It does not design the protection system or replace a protection engineer.</p><h2 id=treat-cts-and-relays-as-engineered-interfaces>Treat CTs and relays as engineered interfaces</h2><p><a href=/product/switchgear/>Switchgear</a> is not only a metal enclosure around switching devices. In transformer feeders, incomers, bus couplers, capacitor feeders, motor feeders, and compact substation panels, the protection and metering chain has several handover points: primary conductor, CT or VT, relay or meter, trip coil, auxiliary supply, terminal block, alarm output, SCADA or BMS point, and commissioning test position.</p><p>If those handover points are not defined, two quotations may look similar while carrying different technical risk. One supplier may include relay wiring and test blocks; another may include cabinet space only. One quote may assume protection CTs inside the MV switchgear; another may expect CTs in a transformer cable box or LV panel. These differences affect cabinet size, cable entry, delivery scope, factory testing, and site commissioning.</p><h2 id=rfq-matrix-for-protection-and-metering-scope>RFQ matrix for protection and metering scope</h2><p>Use this matrix to make switchgear quotations comparable. It is not a universal design standard, and it should be adapted to the target market, project specification, and utility approval path.</p><table><thead><tr><th>RFQ item</th><th>What the buyer should provide or request</th><th>Why it changes the order</th></tr></thead><tbody><tr><td>Latest single-line diagram</td><td>Provide transformer, incomer, feeder, bus coupler, neutral, earthing, metering, and utility boundary information.</td><td>CT location and relay function cannot be reviewed from a cabinet list alone.</td></tr><tr><td>Fault-study basis</td><td>Provide available fault level, transformer data, operating modes, parallel transformer status, motor contribution if relevant, and study responsibility.</td><td>CT saturation review, breaker duty, and relay application depend on the system, not only the panel model.</td></tr><tr><td>Protection CT scope</td><td>State CT location, phase and earth-fault CT needs, ratio, accuracy class, burden, secondary current, terminal access, shorting provision, and whether values are final or for quotation only.</td><td>Protection CTs are selected for relay performance and fault duty. Generic CT language can make final settings difficult or impossible to approve.</td></tr><tr><td>Metering CT and VT scope</td><td>Separate utility metering, owner metering, power-quality meters, revenue requirements, VT fusing, test links, and sealable compartments where required.</td><td>Metering often follows utility or owner rules that differ from protection requirements.</td></tr><tr><td>Relay functions</td><td>List required functions by project terminology, relay model if specified, communication protocol if required, I/O count, trip logic, alarm outputs, and settings responsibility.</td><td>A relay nameplate does not prove that the logic, contacts, and wiring match the project protection philosophy.</td></tr><tr><td>Trip and control circuits</td><td>Define control voltage, AC or DC source, trip coil quantity, close coil, anti-pumping, lockout, interlocks, local/remote control, and supply supervision if specified.</td><td>Many site failures are wiring and control-power issues, not main-bus issues.</td></tr><tr><td>Test and isolation points</td><td>Request CT shorting terminals, test blocks, relay test access, terminal numbering, wiring diagrams, and safe isolation procedure for commissioning.</td><td>The site team needs a way to test without creating unsafe open-circuit CT conditions or undocumented wiring changes.</td></tr><tr><td>Documents and evidence</td><td>Request approved schematics, terminal lists, CT/VT datasheets, relay manuals, settings files if in scope, routine test records, packing list, and redline process.</td><td>The final protection chain must stay traceable from quotation through factory inspection and commissioning.</td></tr></tbody></table><h2 id=separate-metering-cts-from-protection-cts>Separate metering CTs from protection CTs</h2><p>Metering and protection do different jobs. A metering CT should support measurement accuracy under normal operating conditions and within the applicable metering rule. A protection CT should support the relay&rsquo;s ability to detect faults under the system conditions assumed by the protection study. One CT cannot be assumed suitable for both roles unless the project documents and supplier datasheets confirm it.</p><p>This is especially important when a project includes utility revenue metering, owner energy monitoring, power-quality meters, transformer differential protection, restricted earth-fault protection, feeder overcurrent, ground-fault protection, or capacitor-bank protection. The RFQ should say which CTs are included, where they are mounted, which terminals are brought out, and who approves the final ratio, accuracy, burden, and wiring.</p><p>If the project is also changing transformer capacity or impedance, send the protection RFQ together with the <a href=/resources/insights/transformer-short-circuit-current-switchgear-rating/>short-circuit current and switchgear rating checklist</a>. Fault level, breaker duty, CT performance, and relay settings are connected decisions.</p><h2 id=trip-circuits-deserve-the-same-attention-as-main-ratings>Trip circuits deserve the same attention as main ratings</h2><p>Procurement discussions often focus on rated voltage, current, withstand current, and cabinet type. Those are necessary, but they do not prove that the panel can be operated, tripped, tested, and supervised as the project expects.</p><p>For medium-voltage feeders such as <a href=/product/switchgear/kyn-medium-voltage-switchgear-a/>KYN28 switchgear</a>, the RFQ should define protection relay functions, CT and VT compartments, trip and close coils, earthing switch interlocks, mechanical and electrical interlocks, alarm contacts, heater circuits, door contacts if used, and terminal strip layout. For low-voltage assemblies, the same discipline applies to ACB or MCCB trips, control relays, metering, incomer and bus-tie logic, capacitor feeders, and communication interfaces.</p><p>Control voltage is a common hidden assumption. A cabinet designed around one auxiliary supply may not match a site that uses a different DC system, UPS-backed AC control supply, or BMS input voltage. The RFQ should ask suppliers to state assumptions rather than letting them become late-stage wiring changes.</p><h2 id=coordinate-transformer-grounding-and-switchgear-boundaries>Coordinate transformer, grounding, and switchgear boundaries</h2><p>Transformer protection is rarely contained in one supply package. The transformer supplier may provide temperature alarms, pressure devices, Buchholz contacts, neutral terminals, cable boxes, or marshalling terminals. The switchgear supplier may provide CTs, relays, trip coils, meters, auxiliary relays, and terminals. The EPC or protection engineer may provide settings and final trip logic.</p><p>Because of that split, the RFQ should define signal and protection boundaries early. Where neutral grounding affects ground-fault protection, use the <a href=/resources/insights/transformer-neutral-grounding-rfq/>neutral grounding RFQ checklist</a> as a companion. Where a transformer, MV switchgear, LV board, and enclosure are bought as one <a href=/resources/insights/compact-substation-interface-rfq/>compact substation</a>, require a combined terminal list and internal wiring diagram, not separate catalogue descriptions.</p><p>The practical risk is not only wrong equipment. It is also unclear responsibility: a relay input with no source signal, a trip contact with no approved logic, a CT installed in the wrong compartment, or a meter that the utility will not accept.</p><h2 id=standards-help-language-but-project-documents-decide-settings>Standards help language, but project documents decide settings</h2><p>Standards can help buyers and suppliers use the same vocabulary. <a href=https://webstore.iec.ch/en/publication/6028>IEC 61869-2</a> is a relevant IEC reference for current transformers where that framework applies. <a href=https://standards.ieee.org/ieee/C37.2/6043/>IEEE C37.2-2022</a> provides device function numbers, acronyms, and contact designations used in protection and control documentation. For metal-clad switchgear in IEEE-oriented projects, <a href=https://standards.ieee.org/ieee/C37.20.2/6853/>IEEE C37.20.2-2022</a> is one relevant equipment reference within its scope.</p><p>These references are not interchangeable global requirements. A project may use IEC, IEEE, ANSI, NEMA, GB/GB/T, utility, fire, seismic, mining, renewable-energy, owner, or local AHJ requirements. The RFQ should name the applicable market and project documents. Relay settings, protection coordination, CT saturation checks, trip tests, and energization approval should be confirmed by qualified engineers using the final system data.</p><h2 id=rfq-wording-buyers-can-adapt>RFQ wording buyers can adapt</h2><p>&ldquo;Please quote the switchgear based on the attached single-line diagram, transformer datasheet, fault-study basis, protection philosophy, metering requirements, control-power arrangement, and project specification. Identify all assumptions and missing data.&rdquo;</p><p>&ldquo;For each incomer, transformer feeder, bus coupler, outgoing feeder, capacitor feeder, and spare feeder, state CT and VT location, ratio, accuracy class, burden, secondary wiring, test or shorting terminals, relay or meter function, trip circuit, alarm contacts, communication points, and terminal numbers.&rdquo;</p><p>&ldquo;Protection settings, CT saturation review, ground-fault logic, metering approval, utility acceptance, local code compliance, and AHJ review remain subject to the project electrical design and final approved documents.&rdquo;</p><p>&ldquo;Before manufacturing, submit the general arrangement, single-line diagram, schematic diagram, terminal list, CT/VT datasheets, relay list, point list, control-power diagram, routine test scope, and document revision procedure for approval.&rdquo;</p><h2 id=a-practical-decision-rule>A practical decision rule</h2><p>Do not release a switchgear order because the quote says &ldquo;protection relay included.&rdquo; Release it only when the CT locations, metering boundaries, relay functions, trip circuits, control power, test terminals, documents, and approval responsibilities are written down.</p><p>That does not turn procurement into protection engineering. It gives the engineer, supplier, utility, and commissioning team enough information to confirm the design before the switchgear becomes a finished cabinet.</p></div></article></div></main><footer class=site-footer aria-label='Site footer'><div class="site-footer__main section"><div class=container><div class=site-footer__grid><section class=site-footer__column aria-labelledby=footer-menu-title><h2 class="site-footer__title font-title-xs" id=footer-menu-title>Site Menu</h2><ul class=site-footer__list><li><a class=site-footer__link href=/>HOME</a></li><li><a class=site-footer__link href=/product/>PRODUCT</a></li><li><a class=site-footer__link href=/resources/>RESOURCES</a></li><li><a class=site-footer__link href=/about/>ABOUT US</a></li><li><a class=site-footer__link href=/contact/>CONTACT</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-legal-title><h2 class="site-footer__title font-title-xs" id=footer-legal-title>Legal & Compliance</h2><ul class=site-footer__list><li><a class=site-footer__link href=/footer/privacy-policy/>Privacy Policy</a></li><li><a class=site-footer__link href=/footer/terms-conditions/>Terms & Conditions</a></li><li><a class=site-footer__link href=/footer/cookie-policy/>Cookie Policy</a></li><li><a class=site-footer__link href=/footer/disclaimer/>Disclaimer</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-contact-title><h2 class="site-footer__title font-title-xs" id=footer-contact-title>Contact</h2><ul class=site-footer__list><li><a class=site-footer__link href=mailto:weibenlong6@gmail.com>EMAIL: weibenlong6@gmail.com</a></li><li><a class=site-footer__link href=tel:+8613792998878>PHONE / WHATSAPP: +86 13792998878</a></li><li class=site-footer__meta>BUSINESS HOURS: Mon–Sat, 8:00 AM–5:00 PM (GMT+8)</li><li class=site-footer__meta>ADDRESS: No. 408, Keji Xincheng, Customs Road, Linyi Economic and Technological Development Zone, Shandong Province</li></ul></section></div></div></div><div class=site-footer__copyright><div class=container><p class="site-footer__copyright-text font-meta">© 2000-2026 Hengli New Energy Technology (Linyi) Co., Ltd.</p></div></div></footer><a class=whatsapp-float href=https://wa.me/8613792998878 target=_blank rel="noopener noreferrer" aria-label='Contact us on WhatsApp'><img class=whatsapp-float__icon src=/images/icons/whatsapp.svg alt width=32 height=32 aria-hidden=true></a></body></html>