<!doctype html><html lang=en-US><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><title>Switchgear Arc-Flash Study Inputs Buyers Should Request | HengLi</title><meta name=description content="Know which transformer, switchgear, protection, cable, and document data to request before an arc-flash study or safety label review."><link rel=stylesheet href=/css/style.css><link rel=canonical href=https://www.henglitransformer.com/resources/insights/switchgear-arc-flash-study-inputs/><link rel=alternate hreflang=en-US href=https://www.henglitransformer.com/resources/insights/switchgear-arc-flash-study-inputs/><link rel=alternate hreflang=zh-CN href=https://www.henglitransformer.com/zh/resources/insights/switchgear-arc-flash-study-inputs/></head><body><header class=site-header data-site-header><div class=site-header__bar><div class=site-header__inner><a class=site-header__logo href=/><img class=site-header__logo-image src=/images/logo.webp alt=HengLi width=160 height=160 decoding=async></a><div class=site-header__actions><details class=site-header__language data-language-switcher><summary class=site-header__icon-button><span class="site-header__language-label font-meta">English</span>
<svg class="site-header__language-icon" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></summary><ul class=site-header__language-list><li><a class="site-header__language-link font-meta site-header__language-link--current" href=/resources/insights/switchgear-arc-flash-study-inputs/ lang=en-US aria-current=true>English</a></li><li><a class="site-header__language-link font-meta" href=/zh/resources/insights/switchgear-arc-flash-study-inputs/ lang=zh-CN>简体中文</a></li></ul></details><button class=site-header__menu-toggle type=button aria-expanded=false aria-controls=site-header-drawer aria-label='open menu' data-menu-toggle>
<span class=site-header__menu-toggle-box aria-hidden=true><span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span></span></button></div><nav class=site-header__nav aria-label='primary navigation'><ul class=site-header__nav-list><li class=site-header__nav-item><a class=site-header__nav-link href=/>HOME</a></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle" type=button>
<span>PRODUCT</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle site-header__nav-link--current" type=button>
<span>RESOURCES</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class="site-header__submenu-link
site-header__submenu-link--current" href=/resources/insights/ aria-current=page>Isights</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/faq/>FAQ</a></li></ul></li><li class=site-header__nav-item><a class=site-header__nav-link href=/about/>ABOUT US</a></li><li class=site-header__nav-item><a class=site-header__nav-link href=/contact/>CONTACT</a></li></ul></nav></div></div><div class=site-header__drawer id=site-header-drawer data-menu-drawer hidden><div class=site-header__drawer-inner><div class=site-header__mobile-head><button class=site-header__back type=button data-menu-back hidden>
<span aria-hidden=true>&lt;</span></button></div><div class=site-header__mobile-panels><div class="site-header__mobile-panel site-header__mobile-panel--root" data-menu-panel=root><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/>HOME</a></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=product>
<span>PRODUCT</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=resources>
<span>RESOURCES</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/about/>ABOUT US</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/contact/>CONTACT</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=product hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=resources hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/insights/>Isights</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/faq/>FAQ</a></li></ul></div></div></div></div></header><script>(()=>{const e=document.querySelector("[data-site-header]");if(!e)return;const t=e.querySelector("[data-menu-toggle]"),i=e.querySelector("[data-menu-drawer]"),a=e.querySelector("[data-menu-back]"),l=e.querySelector("[data-menu-title]"),n=e.querySelector("[data-language-switcher]"),r={root:'"菜单"','"product"':'"PRODUCT"','"resources"':'"RESOURCES"'};let d="root";const c=()=>{n&&n.removeAttribute("open")},s=t=>{d=t,e.querySelectorAll("[data-menu-panel]").forEach(e=>{e.hidden=e.dataset.menuPanel!==t}),a.hidden=t==="root",l.textContent=r[t]||r.root},o=()=>{e.dataset.menuState="closed",t.setAttribute("aria-expanded","false"),t.setAttribute("aria-label",'"open menu"'),i.hidden=!0,document.body.classList.remove("is-menu-open"),s("root")},u=()=>{c(),i.hidden=!1,requestAnimationFrame(()=>{e.dataset.menuState="open",t.setAttribute("aria-expanded","true"),t.setAttribute("aria-label",'"Close menu"'),document.body.classList.add("is-menu-open")})};t.addEventListener("click",()=>{const t=e.dataset.menuState==="open";t?o():u()}),e.querySelectorAll("[data-menu-open]").forEach(e=>{e.addEventListener("click",()=>{s(e.dataset.menuOpen)})}),a.addEventListener("click",()=>s("root")),document.addEventListener("click",e=>{if(!n||!n.hasAttribute("open"))return;n.contains(e.target)||c()}),window.addEventListener("resize",()=>{window.innerWidth>=1024&&o()}),s("root"),o()})()</script><nav class=breadcrumbs aria-label="Breadcrumb navigation"><div class="container container--narrow"><ol class=breadcrumbs__list><li class=breadcrumbs__item><a class=breadcrumbs__link href=/>Home</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/>Resources</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/insights/>Insights</a></li><li class=breadcrumbs__item><span class=breadcrumbs__current aria-current=page>Switchgear Arc-Flash Study Inputs Buyers Should Request</span></li></ol></div></nav><main class="section resources-page" aria-labelledby=resources-page-title><div class="container container--narrow"><article class=resources-page__article><div class=resources-page__media><img class=resources-page__image src=/images/resources/insights/switchgear-arc-flash-study-inputs.webp alt="Switchgear Arc-Flash Study Inputs Buyers Should Request" loading=lazy decoding=async></div><div class="resources-page__meta font-meta"><time class=resources-page__meta-item datetime=2026-07-31>July 31, 2026</time>
<span class=resources-page__meta-item>Author: Hengli Engineering Desk</span>
<span class=resources-page__meta-item>Reading Time: 8 min</span></div><h1 id=resources-page-title class="resources-page__title font-title-l">Switchgear Arc-Flash Study Inputs Buyers Should Request</h1><div class="resources-page__content font-body"><p>An arc-flash label cannot be ordered from a switchgear catalogue. The result depends on the utility source, transformer impedance, protective-device clearing time, cable or busway routes, equipment arrangement, operating mode, and the safety rules that apply at the site. A supplier can provide important input data, but final incident-energy analysis and labeling must be handled by qualified people under the project safety program.</p><p>The short answer is: when a buyer orders <a href=/product/switchgear/>switchgear</a>, a transformer, or a compact substation, the RFQ should request the electrical data, drawings, protection information, and document evidence needed for a future arc-flash study. The supplier should not be asked to guess PPE categories, approve energized work, or replace the facility owner, EPC, electrical engineer, utility, local code, or AHJ.</p><p>This article is for procurement teams, EPCs, factory engineers, commercial-building teams, mines, industrial parks, and renewable-energy projects that need cleaner handover data. It does not calculate incident energy, set protection settings, issue labels, choose PPE, define live-work procedures, or approve commissioning.</p><h2 id=why-arc-flash-data-belongs-in-the-rfq>Why arc-flash data belongs in the RFQ</h2><p>Arc-flash studies are often requested late, after the <a href=/resources/insights/transformer-short-circuit-current-switchgear-rating/>transformer short-circuit current and switchgear rating</a> review, protection coordination, and panel drawings are already frozen. That timing creates avoidable gaps. The study team may ask for transformer impedance, upstream breaker curves, relay settings, cable lengths, enclosure details, operating modes, or tie-breaker arrangements, only to find that some information was never included in the order package.</p><p>Procurement does not need to solve the arc-flash study. Its job is to make sure the future study is not blocked by missing supplier data. For a transformer order, the final impedance, tap arrangement, grounding interface, cooling method, and nameplate data should be traceable to the approved datasheet and test report. For a switchgear order, protective-device data, CT ratios, relay or trip-unit information, compartment arrangement, and drawing revisions need to be visible before shipment.</p><p>That is especially important when equipment is supplied as separate lots. A transformer supplier may provide only the transformer datasheet. A switchgear supplier may provide only the breaker schedule. The EPC or facility owner still needs one coordinated system model.</p><h2 id=rfq-data-matrix-for-arc-flash-study-inputs>RFQ data matrix for arc-flash study inputs</h2><p>Use this matrix to request data for engineering review. It is not a calculation method and does not replace the project study.</p><table><thead><tr><th>RFQ data item</th><th>What the buyer should request</th><th>Why it matters</th></tr></thead><tbody><tr><td>Utility or source basis</td><td>Available fault-current information, service voltage, supply configuration, utility transformer or feeder data if provided by the utility, generator contribution if applicable, and the date or revision of the source data.</td><td>Incident-energy results can change when the source fault current or operating mode changes. Utility data should be confirmed by the utility or project documents.</td></tr><tr><td>Transformer data</td><td>Rated power, voltage ratio, frequency, vector group or connection, impedance value or guaranteed tolerance if specified, tap positions, neutral or grounding arrangement, cooling method, and final nameplate/test-report values.</td><td>Transformer impedance and grounding assumptions affect fault-current calculations. Final values remain subject to the approved datasheet and factory test report.</td></tr><tr><td>Upstream protection</td><td>Breaker, fuse, relay, recloser, or trip-unit type; CT ratios; trip settings; time-current curves; current-limiting data if specified; maintenance mode or energy-reduction function if required.</td><td>Arc-flash energy is strongly affected by how fast upstream devices clear a fault. Use the <a href=/resources/insights/protection-cts-relays-switchgear-rfq/>protection CT and relay RFQ checklist</a> to close these interfaces.</td></tr><tr><td>Switchgear assembly</td><td>Rated voltage, rated current, short-time withstand, bus arrangement, incomer/tie/feeder layout, compartment drawings, door and cover arrangement, access sides, and any arc-resistant construction requirement.</td><td>A catalogue description may not give enough information for modeling or label placement. Final use depends on approved drawings and applicable standards.</td></tr><tr><td>LV breakers and feeders</td><td>Breaker frame, sensor or plug, trip unit, settings range, instantaneous function, zone-selective interlocking if specified, feeder schedule, spare feeders, and downstream panel data available at order time.</td><td>Downstream labels and clearing times may depend on actual breaker configuration, not only nominal current rating.</td></tr><tr><td>Cables, busway, and terminations</td><td>Cable length, conductor material, number of parallel runs, installation route, busway or busduct interface, termination type, and whether the final field route is by others.</td><td>The study model should reflect the installed circuit. Use assumptions clearly where final site routing is not yet known.</td></tr><tr><td>Operating modes</td><td>Normal source, emergency generator, transformer parallel operation, bus-tie open/closed states, automatic transfer scheme, future expansion, and any modes that are prohibited by procedure.</td><td>The worst case may not be the normal case. Parallel or alternate sources should be reviewed before labels are finalized.</td></tr><tr><td>Label and handover scope</td><td>Who performs the study, who supplies labels, required label language, facility safety procedure, owner acceptance, local code basis, and update responsibility after setting changes.</td><td>The equipment supplier may provide data, but the owner or EPC normally controls the safety program and final labeling.</td></tr><tr><td>Evidence package</td><td>Final datasheet, single-line diagram, protection schedule, breaker/relay datasheets, settings file if available, wiring diagrams, outline drawings, test reports, nameplate photos, and deviation log.</td><td>The study team needs traceable data, not only sales descriptions. Keep the package aligned through FAT, receiving, and <a href=/resources/insights/transformer-pre-energization-checklist/>pre-energization checks</a>.</td></tr></tbody></table><h2 id=what-suppliers-can-and-cannot-confirm>What suppliers can and cannot confirm</h2><p>A transformer supplier can state the transformer data being quoted and later provide final nameplate and test-report data. That does not mean the supplier has approved the site&rsquo;s incident energy. A switchgear supplier can provide breaker, relay, CT, bus, compartment, and drawing information. That does not mean the supplier has approved the facility&rsquo;s PPE, working distance, energized-work permit, lockout/tagout practice, or maintenance procedure.</p><p>Buyers should keep that boundary clear in the RFQ. Ask for data and evidence, not a broad safety promise. If the project requires the supplier to perform or subcontract an arc-flash study, define the scope separately: software basis if specified, data responsibility, site measurements, label format, revision control, language, professional qualification, local compliance path, and who approves the final report.</p><p>For a <a href=/product/substation/>compact substation</a>, the same discipline is needed because medium-voltage switching, transformer, low-voltage distribution, metering, enclosure, and auxiliary circuits may be inside one package. Ask whether the study data covers the whole package or only the equipment supplied by one party.</p><h2 id=arc-resistant-equipment-is-a-separate-question>Arc-resistant equipment is a separate question</h2><p>Arc-flash study data and arc-resistant switchgear are related, but they are not the same purchase requirement. An arc-flash study estimates exposure for workers under defined calculation assumptions. Arc-resistant or internal-arc tested equipment refers to a construction and test claim under a specific standard, accessibility condition, fault location, current, duration, pressure-relief arrangement, and door/cover condition.</p><p>Do not assume that standard switchgear is arc-resistant because it has a high short-circuit rating. If arc-resistant construction is required, the RFQ should ask the supplier to state whether it is included, which standard or technical report is used, which sides are protected, whether doors and covers must remain closed, where pressure is vented, what installation clearances are required, and what documents prove the quoted design.</p><p><a href=https://webstore.iec.ch/en/publication/5680>IEC TR 61641:2014</a> is one reference for low-voltage assemblies tested under internal arcing-fault conditions where that IEC route is specified. Other markets may use different IEC, IEEE, ANSI, UL, GB/GB/T, utility, or local requirements. The project specification decides the final path.</p><h2 id=standards-set-methods-not-a-global-answer>Standards set methods, not a global answer</h2><p><a href=https://standards.ieee.org/ieee/1584/5802/>IEEE 1584-2018</a> is a major reference for arc-flash hazard calculations within its stated scope. <a href=https://www.osha.gov/electrical/flash-hazards>OSHA&rsquo;s electric-arc flash resources</a> are useful for understanding why workplace safety, deenergization, training, labels, and PPE cannot be treated as a catalogue note. These references help define vocabulary and responsibilities, but they do not make one market&rsquo;s rule automatically valid in another.</p><p>A project may require NFPA 70E, IEEE, IEC, ANSI, GB/GB/T, utility rules, mining rules, local occupational-safety law, national electrical code, owner standards, insurer requirements, or AHJ review. The RFQ should name the applicable basis and ask the supplier to provide data that matches it. Final conclusions should come from the approved study, final settings, installed field conditions, and qualified safety review.</p><h2 id=rfq-wording-buyers-can-adapt>RFQ wording buyers can adapt</h2><p>&ldquo;Please provide transformer, switchgear, protection, cable interface, and document data required for the owner&rsquo;s arc-flash study. Supplier shall identify assumptions, exclusions, and data that must be confirmed by utility, EPC, field installation, or final test report.&rdquo;</p><p>&ldquo;Do not provide PPE category, incident-energy value, arc-flash boundary, energized-work approval, or final label unless that study scope is explicitly included and approved by the project safety authority.&rdquo;</p><p>&ldquo;Submit final datasheets, single-line diagram, protection schedule, breaker/relay information, CT ratios, settings basis, compartment drawings, test reports, nameplate data, and deviation log before shipment release.&rdquo;</p><p>&ldquo;If arc-resistant or internal-arc tested switchgear is required, state the quoted standard, accessibility condition, protected sides, door/cover condition, pressure-relief path, installation clearances, and document evidence. Standard short-circuit rating alone shall not be treated as arc-resistant construction.&rdquo;</p><h2 id=a-practical-release-rule>A practical release rule</h2><p>Do not wait until commissioning to ask for arc-flash study inputs. Before the transformer, switchgear, or substation leaves the factory, the project team should know which data is final, which data is assumed, which data belongs to the utility or EPC, and which party will approve the arc-flash report and labels.</p><p>That rule keeps procurement in its proper role. It helps the safety engineer work with better evidence, without turning the supplier&rsquo;s quotation into a substitute for the project&rsquo;s electrical safety program.</p></div></article></div></main><footer class=site-footer aria-label='Site footer'><div class="site-footer__main section"><div class=container><div class=site-footer__grid><section class=site-footer__column aria-labelledby=footer-menu-title><h2 class="site-footer__title font-title-xs" id=footer-menu-title>Site Menu</h2><ul class=site-footer__list><li><a class=site-footer__link href=/>HOME</a></li><li><a class=site-footer__link href=/product/>PRODUCT</a></li><li><a class=site-footer__link href=/resources/>RESOURCES</a></li><li><a class=site-footer__link href=/about/>ABOUT US</a></li><li><a class=site-footer__link href=/contact/>CONTACT</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-legal-title><h2 class="site-footer__title font-title-xs" id=footer-legal-title>Legal & Compliance</h2><ul class=site-footer__list><li><a class=site-footer__link href=/footer/privacy-policy/>Privacy Policy</a></li><li><a class=site-footer__link href=/footer/terms-conditions/>Terms & Conditions</a></li><li><a class=site-footer__link href=/footer/cookie-policy/>Cookie Policy</a></li><li><a class=site-footer__link href=/footer/disclaimer/>Disclaimer</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-contact-title><h2 class="site-footer__title font-title-xs" id=footer-contact-title>Contact</h2><ul class=site-footer__list><li><a class=site-footer__link href=mailto:weibenlong6@gmail.com>EMAIL: weibenlong6@gmail.com</a></li><li><a class=site-footer__link href=tel:+8613792998878>PHONE / WHATSAPP: +86 13792998878</a></li><li class=site-footer__meta>BUSINESS HOURS: Mon–Sat, 8:00 AM–5:00 PM (GMT+8)</li><li class=site-footer__meta>ADDRESS: No. 408, Keji Xincheng, Customs Road, Linyi Economic and Technological Development Zone, Shandong Province</li></ul></section></div></div></div><div class=site-footer__copyright><div class=container><p class="site-footer__copyright-text font-meta">© 2000-2026 Hengli New Energy Technology (Linyi) Co., Ltd.</p></div></div></footer><a class=whatsapp-float href=https://wa.me/8613792998878 target=_blank rel="noopener noreferrer" aria-label='Contact us on WhatsApp'><img class=whatsapp-float__icon src=/images/icons/whatsapp.svg alt width=32 height=32 aria-hidden=true></a></body></html>