<!doctype html><html lang=en-US><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><title>Switchgear Expansion RFQ: Spare Feeders and Space Checks | HengLi</title><meta name=description content="Plan spare feeders, cable entry, bus ratings, control space, and civil limits before ordering a switchgear lineup for future expansion."><link rel=stylesheet href=/css/style.css><link rel=canonical href=https://www.henglitransformer.com/resources/insights/switchgear-expansion-feeder-rfq/><link rel=alternate hreflang=en-US href=https://www.henglitransformer.com/resources/insights/switchgear-expansion-feeder-rfq/><link rel=alternate hreflang=zh-CN href=https://www.henglitransformer.com/zh/resources/insights/switchgear-expansion-feeder-rfq/></head><body><header class=site-header data-site-header><div class=site-header__bar><div class=site-header__inner><a class=site-header__logo href=/><img class=site-header__logo-image src=/images/logo.webp alt=HengLi width=160 height=160 decoding=async></a><div class=site-header__actions><details class=site-header__language data-language-switcher><summary class=site-header__icon-button><span class="site-header__language-label font-meta">English</span>
<svg class="site-header__language-icon" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></summary><ul class=site-header__language-list><li><a class="site-header__language-link font-meta site-header__language-link--current" href=/resources/insights/switchgear-expansion-feeder-rfq/ lang=en-US aria-current=true>English</a></li><li><a class="site-header__language-link font-meta" href=/zh/resources/insights/switchgear-expansion-feeder-rfq/ lang=zh-CN>简体中文</a></li></ul></details><button class=site-header__menu-toggle type=button aria-expanded=false aria-controls=site-header-drawer aria-label='open menu' data-menu-toggle>
<span class=site-header__menu-toggle-box aria-hidden=true><span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span></span></button></div><nav class=site-header__nav aria-label='primary navigation'><ul class=site-header__nav-list><li class=site-header__nav-item><a class=site-header__nav-link href=/>HOME</a></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle" type=button>
<span>PRODUCT</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle site-header__nav-link--current" type=button>
<span>RESOURCES</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class="site-header__submenu-link
site-header__submenu-link--current" href=/resources/insights/ aria-current=page>Isights</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/faq/>FAQ</a></li></ul></li><li class=site-header__nav-item><a class=site-header__nav-link href=/about/>ABOUT US</a></li><li class=site-header__nav-item><a class=site-header__nav-link href=/contact/>CONTACT</a></li></ul></nav></div></div><div class=site-header__drawer id=site-header-drawer data-menu-drawer hidden><div class=site-header__drawer-inner><div class=site-header__mobile-head><button class=site-header__back type=button data-menu-back hidden>
<span aria-hidden=true>&lt;</span></button></div><div class=site-header__mobile-panels><div class="site-header__mobile-panel site-header__mobile-panel--root" data-menu-panel=root><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/>HOME</a></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=product>
<span>PRODUCT</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=resources>
<span>RESOURCES</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/about/>ABOUT US</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/contact/>CONTACT</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=product hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=resources hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/insights/>Isights</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/faq/>FAQ</a></li></ul></div></div></div></div></header><script>(()=>{const e=document.querySelector("[data-site-header]");if(!e)return;const t=e.querySelector("[data-menu-toggle]"),i=e.querySelector("[data-menu-drawer]"),a=e.querySelector("[data-menu-back]"),l=e.querySelector("[data-menu-title]"),n=e.querySelector("[data-language-switcher]"),r={root:'"菜单"','"product"':'"PRODUCT"','"resources"':'"RESOURCES"'};let d="root";const c=()=>{n&&n.removeAttribute("open")},s=t=>{d=t,e.querySelectorAll("[data-menu-panel]").forEach(e=>{e.hidden=e.dataset.menuPanel!==t}),a.hidden=t==="root",l.textContent=r[t]||r.root},o=()=>{e.dataset.menuState="closed",t.setAttribute("aria-expanded","false"),t.setAttribute("aria-label",'"open menu"'),i.hidden=!0,document.body.classList.remove("is-menu-open"),s("root")},u=()=>{c(),i.hidden=!1,requestAnimationFrame(()=>{e.dataset.menuState="open",t.setAttribute("aria-expanded","true"),t.setAttribute("aria-label",'"Close menu"'),document.body.classList.add("is-menu-open")})};t.addEventListener("click",()=>{const t=e.dataset.menuState==="open";t?o():u()}),e.querySelectorAll("[data-menu-open]").forEach(e=>{e.addEventListener("click",()=>{s(e.dataset.menuOpen)})}),a.addEventListener("click",()=>s("root")),document.addEventListener("click",e=>{if(!n||!n.hasAttribute("open"))return;n.contains(e.target)||c()}),window.addEventListener("resize",()=>{window.innerWidth>=1024&&o()}),s("root"),o()})()</script><nav class=breadcrumbs aria-label="Breadcrumb navigation"><div class="container container--narrow"><ol class=breadcrumbs__list><li class=breadcrumbs__item><a class=breadcrumbs__link href=/>Home</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/>Resources</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/insights/>Insights</a></li><li class=breadcrumbs__item><span class=breadcrumbs__current aria-current=page>Switchgear Expansion RFQ: Spare Feeders and Space Checks</span></li></ol></div></nav><main class="section resources-page" aria-labelledby=resources-page-title><div class="container container--narrow"><article class=resources-page__article><div class=resources-page__media><img class=resources-page__image src=/images/resources/insights/switchgear-expansion-feeder-rfq.webp alt="Switchgear Expansion RFQ: Spare Feeders and Space Checks" loading=lazy decoding=async></div><div class="resources-page__meta font-meta"><time class=resources-page__meta-item datetime=2026-07-21>July 21, 2026</time>
<span class=resources-page__meta-item>Author: Hengli Engineering Desk</span>
<span class=resources-page__meta-item>Reading Time: 8 min</span></div><h1 id=resources-page-title class="resources-page__title font-title-l">Switchgear Expansion RFQ: Spare Feeders and Space Checks</h1><div class="resources-page__content font-body"><p>Many factory and park projects ask for &ldquo;extra spare feeders&rdquo; in a switchgear quotation, but that phrase is too vague for a purchase order. A spare breaker, an empty withdrawable unit, a blank cubicle, a reserved cable trench opening, and a future bay at the end of the lineup are different engineering and commercial items.</p><p>The short answer is: a switchgear expansion RFQ should define the future load scenario, feeder schedule, installed spares, physical spare space, busbar and fault-study basis, cable entry, control and metering space, room dimensions, ventilation assumptions, and document deliverables. Final suitability still depends on approved project drawings, protection coordination, short-circuit study, local code, utility requirements, AHJ review, supplier datasheets, routine verification or test records, and site commissioning by qualified personnel.</p><p>Use this article as a procurement checklist. It does not replace the electrical designer, EPC, utility reviewer, registered engineer, protection specialist, or local authority.</p><h2 id=start-with-the-expansion-case-not-a-percentage>Start with the expansion case, not a percentage</h2><p>It is common to request &ldquo;20% spare feeders&rdquo; or &ldquo;space for future expansion.&rdquo; Those numbers help during budgeting, but they do not say what must be manufactured. One future feeder may need a small outgoing breaker; another may need motor control, metering CTs, communication terminals, control power, cable termination space, and a larger compartment.</p><p>A <a href=/product/switchgear/>switchgear</a> lineup is a system of busbars, incomers, feeders, protective devices, control wiring, cable compartments, interlocks, ventilation paths, and access zones. Spare capacity should therefore be described as a future operating scenario, not only as a cabinet count.</p><p>An industrial buyer planning a second production line should tell the supplier whether the future load is a motor control center section, transformer feeder, capacitor bank, bus-tie arrangement, renewable-energy interface, or several small distribution feeders.</p><h2 id=rfq-matrix-for-spare-feeders-and-future-bays>RFQ matrix for spare feeders and future bays</h2><p>This matrix is not a design calculation. It helps buyers compare switchgear offers on the same assumptions before manufacturing is frozen.</p><table><thead><tr><th>RFQ item</th><th>What to specify or request</th><th>Why it changes the supply</th></tr></thead><tbody><tr><td>Future load scenario</td><td>State project phases, load type, operating mode, standby source, future transformer, generator, solar or storage interface, and whether the spare is for normal service or contingency.</td><td>Expansion affects bus arrangement, incomer duty, interlocks, protection, cable routing, heat, and room layout.</td></tr><tr><td>Installed spare feeders</td><td>List spare outgoing circuits fully equipped at delivery, including breaker or switch type, metering, CTs, terminal blocks, labels, and auxiliary contacts where required.</td><td>A fully equipped spare has a different cost, wiring scope, test scope, and maintenance requirement from a blank space.</td></tr><tr><td>Blank compartments or future cubicles</td><td>Define whether the quote includes empty compartments, blank doors, reserved bus connections, spare sections, end-extension panels, or only floor space for later cabinets.</td><td>A future cubicle may require bus extension details, mechanical joining provision, enclosure alignment, and safe isolation method.</td></tr><tr><td>Busbar and short-circuit basis</td><td>Provide the latest single-line diagram, transformer data, utility fault level if known, and the study basis for engineering review.</td><td>Spare feeders are useful only if busbar, short-circuit rating, protection, and upstream equipment remain suitable.</td></tr><tr><td>Cable entry and termination</td><td>Confirm bottom or top entry, cable trench or tray route, cable quantity and size where known, gland plate needs, bending space, access side, and future duct openings.</td><td>The cabinet may have electrical spare ways but no practical cable path if cable entry is not planned early.</td></tr><tr><td>Functional unit type</td><td>State fixed, plug-in, withdrawable, or mixed arrangement where preferred. For motor feeders, identify DOL, star-delta, soft starter, VFD, or control-by-others assumptions.</td><td>Interchangeability, drawer size, compartment form, heat, access, and later modifications depend on the unit type.</td></tr><tr><td>Protection, metering, and control</td><td>Request a point list for relays, meters, CTs, VTs, control voltage, trip circuits, communication, BMS/SCADA, spare terminals, and reserve I/O where applicable.</td><td>Future circuits can fail because the power path was reserved but the control and metering space was not.</td></tr><tr><td>Room and civil interface</td><td>Provide switchroom width, height, access side, door swing, cable trench, floor loading basis, lifting route, wall distance, future bay location, and ventilation concept.</td><td>A lineup that fits on paper may still block cable pulling, maintenance, heat removal, or later extension.</td></tr><tr><td>Documents and hold points</td><td>Request feeder schedule, single-line diagram, general arrangement, floor plan, cable entry drawing, schematic, terminal list, spare-space schedule, packing list, and verification or test records.</td><td>Documents keep the spare scope traceable through approval, factory inspection, delivery, installation, and future expansion.</td></tr></tbody></table><h2 id=spare-feeders-and-spare-space-are-not-the-same>Spare feeders and spare space are not the same</h2><p>An installed spare feeder is useful when the owner expects a known load soon after commissioning. It can be wired, labelled, tested, and kept ready according to the approved project scope. It also adds cost and may require maintenance even before it feeds a real load.</p><p>Reserved physical space is different. It may mean the room has space for another section, the existing bus can be extended, and the cable trench has future openings. That can be the right choice when the future load is uncertain, but it should not be described as &ldquo;spare feeders&rdquo; in the same line item.</p><p>Blank compartments sit between those two options. They may reserve cabinet space but still require future devices, wiring, protection settings, testing, and outage planning. Buyers should ask the supplier to identify exactly what is included now and what must be supplied or tested later.</p><h2 id=coordinate-with-transformer-and-fault-level-assumptions>Coordinate with transformer and fault-level assumptions</h2><p>Switchgear expansion is often tied to transformer changes. A future larger transformer, second transformer, generator tie, or bus coupler can change available fault current and protection behavior. Before ordering additional feeder ways, compare the plan with the <a href=/resources/insights/transformer-short-circuit-current-switchgear-rating/>transformer short-circuit current and switchgear rating checklist</a>.</p><p>Do not assume that adding spare feeders is safe just because the present load is small. The project engineer should confirm the final short-circuit study, protection coordination, earthing arrangement, cable capacity, temperature rise, and utility requirements. The supplier can quote equipment based on approved assumptions, but the system result belongs to the project design.</p><p>For medium-voltage lineups such as <a href=/product/switchgear/kyn-medium-voltage-switchgear-a/>KYN28 switchgear</a>, future bays may affect cable compartments, interlocks, protection relays, instrument transformers, earthing switch arrangement, and utility seal points. For low-voltage platforms such as <a href=/product/switchgear/mns-low-voltage-switchgear-a/>MNS switchgear</a>, spare drawer sizes, busway connection, heat, motor-control sections, and cable space need the same early review.</p><h2 id=cable-space-is-usually-the-hidden-constraint>Cable space is usually the hidden constraint</h2><p>Many expansion disputes are not about the breaker. They are about the cable path. A spare feeder may be shown on a single-line diagram, while the room lacks a spare trench opening, bending space, room for cable glands, rear access, removable plates, or a route through fire-stopped walls.</p><p>For overseas projects, this matters when the switchgear supplier, civil contractor, cable installer, and owner are in different procurement packages. Ask for a cable-entry drawing before production release, not only a front elevation. If the switchgear is part of a <a href=/resources/insights/compact-substation-interface-rfq/>compact substation</a>, confirm the enclosure, foundation, transformer, low-voltage board, and future feeder route as one interface package.</p><h2 id=standards-help-language-but-do-not-choose-the-layout>Standards help language, but do not choose the layout</h2><p>Standards can help teams use the same vocabulary, but they do not create a universal switchgear layout. Where IEC practice is specified, <a href=https://webstore.iec.ch/en/publication/30043>IEC 61439-2:2020</a> is a relevant reference for low-voltage power switchgear and controlgear assemblies within its published scope. For medium-voltage metal-enclosed equipment, <a href=https://webstore.iec.ch/en/publication/63466>IEC 62271-200:2021</a> is a relevant IEC reference. In North American or ANSI-oriented work, <a href=https://www.nema.org/membership/products/view/switchgear>NEMA&rsquo;s switchgear resources</a> are useful for standards terminology across utility, industrial, microgrid, and renewable applications.</p><p>These references are not interchangeable across markets. A project may use IEC, IEEE, ANSI, NEMA, GB/GB/T, utility rules, fire codes, seismic rules, owner standards, local AHJ conditions, or a combination. The RFQ should name the applicable market and project documents rather than asking for &ldquo;international standard&rdquo; switchgear.</p><h2 id=rfq-wording-buyers-can-adapt>RFQ wording buyers can adapt</h2><p>&ldquo;Please quote the switchgear lineup based on the attached single-line diagram, feeder schedule, switchroom layout, cable routing information, transformer datasheet, and project specification. Identify installed spare feeders separately from blank compartments, reserved bus provisions, and physical future-bay space.&rdquo;</p><p>&ldquo;For each spare or future feeder, state the included breaker or switch, compartment type, bus connection provision, CT/VT and metering scope, control wiring scope, terminal blocks, auxiliary contacts, labels, cable entry detail, and items excluded until future installation.&rdquo;</p><p>&ldquo;Confirm whether the future expansion assumption changes busbar rating, short-circuit rating, temperature-rise verification, enclosure size, ventilation, access clearance, floor loading, interlocks, protection coordination, utility review, or site testing.&rdquo;</p><p>&ldquo;Final acceptance remains subject to approved drawings, project short-circuit and protection studies, local code, utility requirements, AHJ review, supplier datasheet, routine verification or factory test records, and site commissioning by qualified personnel.&rdquo;</p><h2 id=practical-decision-rule>Practical decision rule</h2><p>Do not release a switchgear order because it says &ldquo;spare feeders included.&rdquo; Release it only when the quotation shows what is fully equipped now, what is merely reserved, what can be extended later, what assumptions control the ratings, and what documents will prove the scope.</p><p>A good expansion RFQ does not make the project over-complicated. It prevents the owner from discovering, during the next production phase, that the cabinet had spare labels but no real path for the future circuit.</p></div></article></div></main><footer class=site-footer aria-label='Site footer'><div class="site-footer__main section"><div class=container><div class=site-footer__grid><section class=site-footer__column aria-labelledby=footer-menu-title><h2 class="site-footer__title font-title-xs" id=footer-menu-title>Site Menu</h2><ul class=site-footer__list><li><a class=site-footer__link href=/>HOME</a></li><li><a class=site-footer__link href=/product/>PRODUCT</a></li><li><a class=site-footer__link href=/resources/>RESOURCES</a></li><li><a class=site-footer__link href=/about/>ABOUT US</a></li><li><a class=site-footer__link href=/contact/>CONTACT</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-legal-title><h2 class="site-footer__title font-title-xs" id=footer-legal-title>Legal & Compliance</h2><ul class=site-footer__list><li><a class=site-footer__link href=/footer/privacy-policy/>Privacy Policy</a></li><li><a class=site-footer__link href=/footer/terms-conditions/>Terms & Conditions</a></li><li><a class=site-footer__link href=/footer/cookie-policy/>Cookie Policy</a></li><li><a class=site-footer__link href=/footer/disclaimer/>Disclaimer</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-contact-title><h2 class="site-footer__title font-title-xs" id=footer-contact-title>Contact</h2><ul class=site-footer__list><li><a class=site-footer__link href=mailto:weibenlong6@gmail.com>EMAIL: weibenlong6@gmail.com</a></li><li><a class=site-footer__link href=tel:+8613792998878>PHONE / WHATSAPP: +86 13792998878</a></li><li class=site-footer__meta>BUSINESS HOURS: Mon–Sat, 8:00 AM–5:00 PM (GMT+8)</li><li class=site-footer__meta>ADDRESS: No. 408, Keji Xincheng, Customs Road, Linyi Economic and Technological Development Zone, Shandong Province</li></ul></section></div></div></div><div class=site-footer__copyright><div class=container><p class="site-footer__copyright-text font-meta">© 2000-2026 Hengli New Energy Technology (Linyi) Co., Ltd.</p></div></div></footer><a class=whatsapp-float href=https://wa.me/8613792998878 target=_blank rel="noopener noreferrer" aria-label='Contact us on WhatsApp'><img class=whatsapp-float__icon src=/images/icons/whatsapp.svg alt width=32 height=32 aria-hidden=true></a></body></html>