<!doctype html><html lang=en-US><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><title>Transformer and Switchgear RFQ Standards: What to State | HengLi</title><meta name=description content="Use this RFQ matrix to name transformer, switchgear, energy, test, utility, and local approval requirements without mixing standards."><link rel=stylesheet href=/css/style.css><link rel=canonical href=https://www.henglitransformer.com/resources/insights/transformer-switchgear-rfq-standards/><link rel=alternate hreflang=en-US href=https://www.henglitransformer.com/resources/insights/transformer-switchgear-rfq-standards/><link rel=alternate hreflang=zh-CN href=https://www.henglitransformer.com/zh/resources/insights/transformer-switchgear-rfq-standards/></head><body><header class=site-header data-site-header><div class=site-header__bar><div class=site-header__inner><a class=site-header__logo href=/><img class=site-header__logo-image src=/images/logo.webp alt=HengLi width=160 height=160 decoding=async></a><div class=site-header__actions><details class=site-header__language data-language-switcher><summary class=site-header__icon-button><span class="site-header__language-label font-meta">English</span>
<svg class="site-header__language-icon" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></summary><ul class=site-header__language-list><li><a class="site-header__language-link font-meta site-header__language-link--current" href=/resources/insights/transformer-switchgear-rfq-standards/ lang=en-US aria-current=true>English</a></li><li><a class="site-header__language-link font-meta" href=/zh/resources/insights/transformer-switchgear-rfq-standards/ lang=zh-CN>简体中文</a></li></ul></details><button class=site-header__menu-toggle type=button aria-expanded=false aria-controls=site-header-drawer aria-label='open menu' data-menu-toggle>
<span class=site-header__menu-toggle-box aria-hidden=true><span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span></span></button></div><nav class=site-header__nav aria-label='primary navigation'><ul class=site-header__nav-list><li class=site-header__nav-item><a class=site-header__nav-link href=/>HOME</a></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle" type=button>
<span>PRODUCT</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle site-header__nav-link--current" type=button>
<span>RESOURCES</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class="site-header__submenu-link
site-header__submenu-link--current" href=/resources/insights/ aria-current=page>Isights</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/resources/faq/>FAQ</a></li></ul></li><li class=site-header__nav-item><a class=site-header__nav-link href=/about/>ABOUT US</a></li><li class=site-header__nav-item><a class=site-header__nav-link href=/contact/>CONTACT</a></li></ul></nav></div></div><div class=site-header__drawer id=site-header-drawer data-menu-drawer hidden><div class=site-header__drawer-inner><div class=site-header__mobile-head><button class=site-header__back type=button data-menu-back hidden>
<span aria-hidden=true>&lt;</span></button></div><div class=site-header__mobile-panels><div class="site-header__mobile-panel site-header__mobile-panel--root" data-menu-panel=root><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/>HOME</a></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=product>
<span>PRODUCT</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=resources>
<span>RESOURCES</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/about/>ABOUT US</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/contact/>CONTACT</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=product hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/oil-immersed/>OIL-IMMERSED TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/dry-type/>DRY-TYPE TRANSFORMER</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/substation/>COMPACT SUBSTATION</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/product/switchgear/>SWITCHGEAR</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=resources hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/insights/>Isights</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/case-studies/>Case Studies</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/resources/faq/>FAQ</a></li></ul></div></div></div></div></header><script>(()=>{const e=document.querySelector("[data-site-header]");if(!e)return;const t=e.querySelector("[data-menu-toggle]"),i=e.querySelector("[data-menu-drawer]"),a=e.querySelector("[data-menu-back]"),l=e.querySelector("[data-menu-title]"),n=e.querySelector("[data-language-switcher]"),r={root:'"菜单"','"product"':'"PRODUCT"','"resources"':'"RESOURCES"'};let d="root";const c=()=>{n&&n.removeAttribute("open")},s=t=>{d=t,e.querySelectorAll("[data-menu-panel]").forEach(e=>{e.hidden=e.dataset.menuPanel!==t}),a.hidden=t==="root",l.textContent=r[t]||r.root},o=()=>{e.dataset.menuState="closed",t.setAttribute("aria-expanded","false"),t.setAttribute("aria-label",'"open menu"'),i.hidden=!0,document.body.classList.remove("is-menu-open"),s("root")},u=()=>{c(),i.hidden=!1,requestAnimationFrame(()=>{e.dataset.menuState="open",t.setAttribute("aria-expanded","true"),t.setAttribute("aria-label",'"Close menu"'),document.body.classList.add("is-menu-open")})};t.addEventListener("click",()=>{const t=e.dataset.menuState==="open";t?o():u()}),e.querySelectorAll("[data-menu-open]").forEach(e=>{e.addEventListener("click",()=>{s(e.dataset.menuOpen)})}),a.addEventListener("click",()=>s("root")),document.addEventListener("click",e=>{if(!n||!n.hasAttribute("open"))return;n.contains(e.target)||c()}),window.addEventListener("resize",()=>{window.innerWidth>=1024&&o()}),s("root"),o()})()</script><nav class=breadcrumbs aria-label="Breadcrumb navigation"><div class="container container--narrow"><ol class=breadcrumbs__list><li class=breadcrumbs__item><a class=breadcrumbs__link href=/>Home</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/>Resources</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/resources/insights/>Insights</a></li><li class=breadcrumbs__item><span class=breadcrumbs__current aria-current=page>Transformer and Switchgear RFQ Standards: What to State</span></li></ol></div></nav><main class="section resources-page" aria-labelledby=resources-page-title><div class="container container--narrow"><article class=resources-page__article><div class=resources-page__media><img class=resources-page__image src=/images/resources/insights/transformer-switchgear-rfq-standards.webp alt="Transformer and Switchgear RFQ Standards: What to State" loading=lazy decoding=async></div><div class="resources-page__meta font-meta"><time class=resources-page__meta-item datetime=2026-08-03>August 3, 2026</time>
<span class=resources-page__meta-item>Author: Hengli Engineering Desk</span>
<span class=resources-page__meta-item>Reading Time: 8 min</span></div><h1 id=resources-page-title class="resources-page__title font-title-l">Transformer and Switchgear RFQ Standards: What to State</h1><div class="resources-page__content font-body"><p>Many transformer and switchgear RFQs say &ldquo;IEC standard,&rdquo; &ldquo;ANSI standard,&rdquo; or &ldquo;meet international standards&rdquo; and then move straight to price. That wording feels efficient, but it often hides the most important question: which market, utility, product standard, test evidence, and approval route actually control the order?</p><p>The short answer is: state the applicable standard basis as a project hierarchy, not as a slogan. A usable RFQ should name the destination market, utility or owner specification, transformer and switchgear product standards where applicable, energy-efficiency rules, enclosure or environmental requirements, test and witness scope, documentation language, and the rule for handling conflicts or deviations. Final acceptance must still follow approved drawings, final datasheets, factory test reports, local code, utility requirements, AHJ review, and qualified engineering judgment.</p><p>This guide is for overseas factories, EPC teams, commercial buildings, industrial parks, mining sites, renewable-energy projects, and public-utility procurement teams comparing <a href=/product/oil-immersed/>oil-immersed transformers</a>, <a href=/product/dry-type/>dry-type transformers</a>, compact substations, or switchgear packages.</p><h2 id=why-international-standard-is-not-enough>Why &ldquo;international standard&rdquo; is not enough</h2><p>Standards are useful because they give buyers and suppliers a shared technical vocabulary. They are not useful when they are used as vague labels. A project may be designed under IEC practice, reviewed by a local utility, installed under a national electrical code, checked by an AHJ, and imported into a market with separate energy-efficiency rules. A quotation that only says &ldquo;standard model&rdquo; does not prove that all of those requirements are aligned.</p><p>The risk increases when transformer and switchgear scopes are purchased separately. One supplier may assume IEC transformer terminology. Another may quote an ANSI-style switchgear requirement. A utility may require its own metering cabinet, protection relay settings, short-circuit study basis, or approved equipment list. If the RFQ does not state the hierarchy, each party can be technically reasonable and still quote different work.</p><p>The goal is not to make every RFQ longer. The goal is to stop comparing offers that are based on different approval assumptions.</p><h2 id=rfq-matrix-for-stating-the-standard-basis>RFQ matrix for stating the standard basis</h2><p>Use this matrix to separate confirmed requirements from assumptions. It is not a design standard and does not set rating values.</p><table><thead><tr><th>RFQ item</th><th>What to state or request</th><th>Why it matters</th></tr></thead><tbody><tr><td>Destination market and site authority</td><td>Country or region of installation, utility name if known, owner specification, local code basis, and AHJ or grid-connection review path.</td><td>Market rules decide which standards, labels, language, tests, and evidence are accepted.</td></tr><tr><td>Equipment scope</td><td>Identify whether the quotation covers only the transformer, only <a href=/product/switchgear/>switchgear</a>, a <a href=/product/substation/>compact substation</a>, accessories, metering, protection, cables, or installation support.</td><td>A standard claim has little value unless the supplied boundary is clear.</td></tr><tr><td>Transformer standard basis</td><td>Name the transformer standard family required by the project, such as IEC, IEEE/ANSI, GB/GB/T, utility specification, or owner standard where applicable.</td><td>Voltage terminology, tests, tolerances, documents, and optional requirements may differ by standard basis.</td></tr><tr><td>Switchgear or panel basis</td><td>State the required switchgear standard language, rated voltage, frequency, fault-study basis, service condition, internal separation if required, and utility metering or protection rules.</td><td>Switchgear ratings, interlocks, CTs, busbars, enclosure details, and test evidence should match the system study.</td></tr><tr><td>Energy and efficiency rules</td><td>Identify whether a national or regional efficiency rule applies, and whether proof is needed before shipment, customs clearance, or final acceptance.</td><td>&ldquo;High efficiency&rdquo; is not a compliance statement. Rules depend on market, scope, dates, and equipment category.</td></tr><tr><td>Enclosure and environment</td><td>Define indoor or outdoor service, altitude, ambient range, dust, humidity, corrosion, IP or local enclosure requirement, condensation risk, and ventilation assumptions.</td><td>Enclosure language should match the real site, not a generic catalogue note.</td></tr><tr><td>Test and witness scope</td><td>State routine tests, optional tests, special tests, witnessed tests, third-party inspection, report format, and language requirements.</td><td>Buyers often assume &ldquo;tested&rdquo; means more than the supplier priced.</td></tr><tr><td>Document hierarchy and deviations</td><td>Define which document controls if the purchase order, datasheet, drawings, utility comments, and standards conflict. Require a deviation list.</td><td>Conflicts are common in export projects. A hierarchy prevents silent substitutions.</td></tr></tbody></table><p>For environment-dependent requirements, pair this table with the <a href=/resources/insights/site-conditions-transformer-rfq/>site-condition RFQ checklist</a>. A standard basis cannot compensate for missing ambient, altitude, dust, corrosion, cable-entry, or access information.</p><h2 id=separate-product-standards-from-approval-rules>Separate product standards from approval rules</h2><p>A transformer product standard does not automatically approve the full installed system. For IEC-style transformer projects, <a href=https://webstore.iec.ch/en/publication/588>IEC 60076-1</a> is a common general reference for power transformers within its stated scope. For medium-voltage metal-enclosed switchgear in IEC-style projects, <a href=https://webstore.iec.ch/en/publication/7387>IEC 62271-200</a> may be relevant when the project specification calls for that standard family.</p><p>Those references do not replace the project specification. Other projects may use IEEE, ANSI, NEMA, GB/GB/T, utility, owner, grid-code, fire, seismic, building, or local inspection requirements. They should not be treated as globally interchangeable.</p><p>Approval rules are another layer. For example, U.S. distribution-transformer projects may need to check the current <a href=https://www.energy.gov/eere/buildings/distribution-transformers>DOE distribution transformer standards</a> and the exact covered-equipment scope. EU, UK, Middle East, African, Latin American, Southeast Asian, and other markets may use different energy, customs, utility, or grid-connection rules. The RFQ should ask the EPC, importer, consultant, or local authority which rules apply before the supplier is expected to confirm compliance.</p><h2 id=how-the-standard-basis-changes-the-equipment-package>How the standard basis changes the equipment package</h2><p>For an oil-immersed transformer, the standard basis can affect rated data wording, temperature-rise evidence, losses, impedance tolerance, tap arrangement, oil-preservation notes, dielectric tests, accessories, nameplate content, routine test reports, and optional type or special tests. Fire separation, oil containment, drainage, site testing, and energization approval still belong to the project and local authorities.</p><p>For a dry-type transformer, buyers should connect the standard basis to enclosure protection, room ventilation assumptions, temperature monitoring, fan controls if supplied, dust and moisture exposure, noise limits if specified, and building fire rules. A dry-type unit should not be described as suitable for an indoor room unless the room conditions and local requirements are known.</p><p>For a compact substation, the issue becomes a package boundary. Transformer, MV switching, LV distribution, enclosure, earthing, metering, heaters, ventilation, cable entry, terminal lists, and factory test reports may come from different clauses. The quotation should say which standard applies to each part and which documents prove each part.</p><p>For switchgear, do not stop at model names such as KYN28, GCK, GGD, MNS, or GGJ. The RFQ should state voltage, current, short-circuit study basis, busbar rating, protection and CT requirements, interlocks, enclosure service condition, cable entry, separation form where applicable, and the project test evidence. Fault-level data should be confirmed through the project short-circuit study and approved switchgear documents.</p><h2 id=rfq-wording-buyers-can-adapt>RFQ wording buyers can adapt</h2><p>&ldquo;Quotation shall identify the applicable standard basis and approval path for each supplied item, including transformer, switchgear, compact substation enclosure, accessories, metering, protection, documentation, and factory tests. Do not assume that IEC, IEEE, ANSI, NEMA, GB/GB/T, DOE, EU, utility, or local requirements are interchangeable unless the project documents explicitly state so.&rdquo;</p><p>&ldquo;Supplier shall list all quotation assumptions where the RFQ does not define destination market, utility requirements, energy-efficiency rule, service conditions, enclosure rating, test scope, report language, or documentation format. Any deviation from the project specification shall be submitted in a separate deviation list before order confirmation.&rdquo;</p><p>&ldquo;Before shipment release, submit the final datasheet, approved drawings, nameplate data, routine test report, optional test evidence where required, accessory schedule, packing list, and open-deviation closeout record for the exact serial-numbered unit or package.&rdquo;</p><p>&ldquo;Final design acceptance, protection coordination, grounding, fire, seismic, cable sizing, site tests, utility approval, AHJ review, and energization remain subject to the project documents and qualified local engineering review.&rdquo;</p><h2 id=red-flags-before-award>Red flags before award</h2><p>Pause for clarification if a quotation uses broad language but does not identify the actual basis:</p><ul><li>&ldquo;IEC/ANSI standard&rdquo; is written as one combined phrase with no document hierarchy;</li><li>energy-efficiency compliance is claimed without naming the destination-market rule or equipment scope;</li><li>transformer and switchgear quotations use different frequency, voltage, fault-level, or test assumptions;</li><li>a compact substation package has one standard statement for the whole enclosure but no part-by-part scope;</li><li>required witnessed tests, third-party inspection, language versions, or utility comments are left until after production;</li><li>the supplier&rsquo;s datasheet, drawing, nameplate draft, and test plan do not use the same rating and standard vocabulary.</li></ul><p>These are not paperwork details. They can affect price comparison, customs files, utility review, factory acceptance, receiving inspection, and startup.</p><h2 id=a-practical-rule>A practical rule</h2><p>A transformer or switchgear quotation is ready for comparison only when the buyer can see which requirements control the supplied product, which requirements control the installed system, which evidence the supplier will provide, and which approvals remain with the EPC, utility, AHJ, or local engineer.</p><p>If that basis is missing, ask for it before negotiating price. A clear standards clause does not replace engineering review, but it gives procurement a cleaner technical baseline and gives suppliers a fairer way to quote the same project.</p></div></article></div></main><footer class=site-footer aria-label='Site footer'><div class="site-footer__main section"><div class=container><div class=site-footer__grid><section class=site-footer__column aria-labelledby=footer-menu-title><h2 class="site-footer__title font-title-xs" id=footer-menu-title>Site Menu</h2><ul class=site-footer__list><li><a class=site-footer__link href=/>HOME</a></li><li><a class=site-footer__link href=/product/>PRODUCT</a></li><li><a class=site-footer__link href=/resources/>RESOURCES</a></li><li><a class=site-footer__link href=/about/>ABOUT US</a></li><li><a class=site-footer__link href=/contact/>CONTACT</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-legal-title><h2 class="site-footer__title font-title-xs" id=footer-legal-title>Legal & Compliance</h2><ul class=site-footer__list><li><a class=site-footer__link href=/footer/privacy-policy/>Privacy Policy</a></li><li><a class=site-footer__link href=/footer/terms-conditions/>Terms & Conditions</a></li><li><a class=site-footer__link href=/footer/cookie-policy/>Cookie Policy</a></li><li><a class=site-footer__link href=/footer/disclaimer/>Disclaimer</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-contact-title><h2 class="site-footer__title font-title-xs" id=footer-contact-title>Contact</h2><ul class=site-footer__list><li><a class=site-footer__link href=mailto:weibenlong6@gmail.com>EMAIL: weibenlong6@gmail.com</a></li><li><a class=site-footer__link href=tel:+8613792998878>PHONE / WHATSAPP: +86 13792998878</a></li><li class=site-footer__meta>BUSINESS HOURS: Mon–Sat, 8:00 AM–5:00 PM (GMT+8)</li><li class=site-footer__meta>ADDRESS: No. 408, Keji Xincheng, Customs Road, Linyi Economic and Technological Development Zone, Shandong Province</li></ul></section></div></div></div><div class=site-footer__copyright><div class=container><p class="site-footer__copyright-text font-meta">© 2000-2026 Hengli New Energy Technology (Linyi) Co., Ltd.</p></div></div></footer><a class=whatsapp-float href=https://wa.me/8613792998878 target=_blank rel="noopener noreferrer" aria-label='Contact us on WhatsApp'><img class=whatsapp-float__icon src=/images/icons/whatsapp.svg alt width=32 height=32 aria-hidden=true></a></body></html>