<!doctype html><html lang=zh-CN><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><title>储能变压器 RFQ：订购前的接口核对 | HengLi</title><meta name=description content="在询价储能升压变压器或成套设备前，明确逆变器、电网、辅电、保护和文件接口，减少后期澄清。"><link rel=stylesheet href=/css/style.css><link rel=canonical href=https://www.henglitransformer.com/zh/resources/insights/bess-transformer-rfq/><link rel=alternate hreflang=en-US href=https://www.henglitransformer.com/resources/insights/bess-transformer-rfq/><link rel=alternate hreflang=zh-CN href=https://www.henglitransformer.com/zh/resources/insights/bess-transformer-rfq/></head><body><header class=site-header data-site-header><div class=site-header__bar><div class=site-header__inner><a class=site-header__logo href=/zh/><img class=site-header__logo-image src=/images/logo.webp alt=HengLi width=160 height=160 decoding=async></a><div class=site-header__actions><details class=site-header__language data-language-switcher><summary class=site-header__icon-button><span class="site-header__language-label font-meta">简体中文</span>
<svg class="site-header__language-icon" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></summary><ul class=site-header__language-list><li><a class="site-header__language-link font-meta" href=/resources/insights/bess-transformer-rfq/ lang=en-US>English</a></li><li><a class="site-header__language-link font-meta site-header__language-link--current" href=/zh/resources/insights/bess-transformer-rfq/ lang=zh-CN aria-current=true>简体中文</a></li></ul></details><button class=site-header__menu-toggle type=button aria-expanded=false aria-controls=site-header-drawer aria-label=打开菜单 data-menu-toggle>
<span class=site-header__menu-toggle-box aria-hidden=true><span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span></span></button></div><nav class=site-header__nav aria-label=主导航><ul class=site-header__nav-list><li class=site-header__nav-item><a class=site-header__nav-link href=/zh/>首页</a></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle" type=button>
<span>产品</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/oil-immersed/>油浸式变压器</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/dry-type/>干式变压器</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/substation/>箱式变电站</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/switchgear/>高低压开关柜</a></li></ul></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle site-header__nav-link--current" type=button>
<span>资源中心</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class="site-header__submenu-link
site-header__submenu-link--current" href=/zh/resources/insights/ aria-current=page>行业洞察</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/resources/case-studies/>客户案例</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/resources/faq/>常见问题</a></li></ul></li><li class=site-header__nav-item><a class=site-header__nav-link href=/zh/about/>关于公司</a></li><li class=site-header__nav-item><a class=site-header__nav-link href=/zh/contact/>联系我们</a></li></ul></nav></div></div><div class=site-header__drawer id=site-header-drawer data-menu-drawer hidden><div class=site-header__drawer-inner><div class=site-header__mobile-head><button class=site-header__back type=button data-menu-back hidden>
<span aria-hidden=true>&lt;</span></button></div><div class=site-header__mobile-panels><div class="site-header__mobile-panel site-header__mobile-panel--root" data-menu-panel=root><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/>首页</a></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=product>
<span>产品</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=resources>
<span>资源中心</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/about/>关于公司</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/contact/>联系我们</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=product hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/oil-immersed/>油浸式变压器</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/dry-type/>干式变压器</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/substation/>箱式变电站</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/switchgear/>高低压开关柜</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=resources hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/resources/insights/>行业洞察</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/resources/case-studies/>客户案例</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/resources/faq/>常见问题</a></li></ul></div></div></div></div></header><script>(()=>{const e=document.querySelector("[data-site-header]");if(!e)return;const t=e.querySelector("[data-menu-toggle]"),i=e.querySelector("[data-menu-drawer]"),a=e.querySelector("[data-menu-back]"),l=e.querySelector("[data-menu-title]"),n=e.querySelector("[data-language-switcher]"),r={root:'"菜单"','"product"':'"产品"','"resources"':'"资源中心"'};let d="root";const c=()=>{n&&n.removeAttribute("open")},s=t=>{d=t,e.querySelectorAll("[data-menu-panel]").forEach(e=>{e.hidden=e.dataset.menuPanel!==t}),a.hidden=t==="root",l.textContent=r[t]||r.root},o=()=>{e.dataset.menuState="closed",t.setAttribute("aria-expanded","false"),t.setAttribute("aria-label",'"打开菜单"'),i.hidden=!0,document.body.classList.remove("is-menu-open"),s("root")},u=()=>{c(),i.hidden=!1,requestAnimationFrame(()=>{e.dataset.menuState="open",t.setAttribute("aria-expanded","true"),t.setAttribute("aria-label",'"Close menu"'),document.body.classList.add("is-menu-open")})};t.addEventListener("click",()=>{const t=e.dataset.menuState==="open";t?o():u()}),e.querySelectorAll("[data-menu-open]").forEach(e=>{e.addEventListener("click",()=>{s(e.dataset.menuOpen)})}),a.addEventListener("click",()=>s("root")),document.addEventListener("click",e=>{if(!n||!n.hasAttribute("open"))return;n.contains(e.target)||c()}),window.addEventListener("resize",()=>{window.innerWidth>=1024&&o()}),s("root"),o()})()</script><nav class=breadcrumbs aria-label=面包屑导航><div class="container container--narrow"><ol class=breadcrumbs__list><li class=breadcrumbs__item><a class=breadcrumbs__link href=/zh/>首页</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/zh/resources/>资源中心</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/zh/resources/insights/>洞察</a></li><li class=breadcrumbs__item><span class=breadcrumbs__current aria-current=page>储能变压器 RFQ：订购前的接口核对</span></li></ol></div></nav><main class="section resources-page" aria-labelledby=resources-page-title><div class="container container--narrow"><article class=resources-page__article><div class=resources-page__media><img class=resources-page__image src=/images/resources/insights/bess-transformer-rfq.webp alt="储能变压器 RFQ：订购前的接口核对" loading=lazy decoding=async></div><div class="resources-page__meta font-meta"><time class=resources-page__meta-item datetime=2026-08-16>2026年8月16日</time>
<span class=resources-page__meta-item>作者: 恒锂工程团队</span>
<span class=resources-page__meta-item>阅读时长: 8 分钟</span></div><h1 id=resources-page-title class="resources-page__title font-title-l">储能变压器 RFQ：订购前的接口核对</h1><div class="resources-page__content font-body"><p>储能系统（BESS）的变压器，不能只根据 MW/MWh 数字报价。更可用的采购基础，是把功率变换系统（PCS）、变压器、中压汇集设备、辅助电源、控制信号和并网文件连成一份可追溯的交流侧接口包。这样，投标方能说明自己的假设，项目团队也能在制造开始前找出尚未完成的工程决策。</p><p>本文面向采购储能变压器或箱式成套设备的开发商、EPC、工业业主和公用事业团队。它不替代变压器容量、联结组别、阻抗、保护定值、接地方式或构网功能的设计结论。这些事项仍须按项目一次系统图、并网协议、PCS/逆变器资料、适用市场规则、最终供应商数据表和试验记录，并由有资质的电气工程师确认。</p><h2 id=先锁定交流侧成套边界>先锁定交流侧成套边界</h2><p>“储能变压器”在不同项目中可能代表不同供货边界：有的项目采用单个逆变器块，有的共用一台升压变压器，有的将中压站打包供货，也有变压器与 PCS、开关柜分别采购的情况。充电时，变压器可能承受从电网到电池的功率流；放电时，功率流方向相反。这一事实本身不能决定变压器参数，却意味着 RFQ 必须写明预期交流运行模式，以及由谁核实其系统影响。</p><p>询价前，请提交受控版本的一次系统图和简明的边界图。图中应标出变压器端子、PCS 交流端、中压电缆或母线、中压开关设备、并网点、计量/CT/VT 边界、辅电来源、通信交接点和接地接口。若文件仍为暂定版，应明确标注“暂定”。这样供应商可以基于清楚的假设报价，而不是套用熟悉的光伏或工业方案。</p><p>若电网运营方控制接入数据，可同时使用<a href=/zh/resources/insights/utility-connection-transformer-rfq/>公用事业接入变压器 RFQ 指南</a>。若项目采用成套设备，<a href=/zh/resources/insights/compact-substation-interface-rfq/>箱式变电站接口核对表</a>可帮助分清变压器、外壳、开关柜、土建和现场工作的范围。</p><h2 id=储能变压器-rfq-信息矩阵>储能变压器 RFQ 信息矩阵</h2><p>下表用于让不同报价建立在同一信息基础上，不是通用设计标准。</p><table><thead><tr><th>RFQ 项目</th><th>采购方应提供或要求的内容</th><th>为什么重要</th></tr></thead><tbody><tr><td>项目交流侧依据</td><td>提供最新版一次系统图、额定电压、频率、并网点、已声明的充/放电安排，以及每项数据的文件来源和版本。</td><td>MW/MWh 无法说明变压器端子位置和设备必须满足的电压边界。</td></tr><tr><td>PCS 与运行模式</td><td>附 PCS/逆变器交流侧数据、组块数量、计划充放电工况、已明确的无功或电压控制义务、如有规定的跟网/构网要求，以及已知运行限制。</td><td>供应商需要的是项目运行说明；型号名称或笼统的“双向”描述不足以完成技术澄清。</td></tr><tr><td>变压器电气接口</td><td>仅按受控项目文件写明变比、分接要求、绕组连接/联结组别、中性点条件、绝缘与阻抗要求；要求投标方列明全部假设和偏差。</td><td>相位位移、中性点处理、电缆接口、保护和并列运行影响，不能从典型储能布置中直接推定。</td></tr><tr><td>波形与研究输入</td><td>提供项目已有的 PCS 谐波资料或计算输入、预期滤波器/电抗器、评价点、负荷曲线和电网电能质量要求。</td><td>逆变器电流特性与系统阻抗会影响变压器负载及更大的交流系统，项目可能需要专项研究。</td></tr><tr><td>中压汇集与保护边界</td><td>明确中压开关柜、断路器、CT/VT、继电器、避雷器、联锁、电缆终端、保护定值责任方和电网接口的供货范围。</td><td>变压器报价不应暗示保护配合、电缆设计或并网批准已经完成。</td></tr><tr><td>辅电与控制</td><td>写明所需辅助电压/电源、适用时的冷却或监测辅机、报警跳闸点表、端子箱、SCADA/BMS 交接、网络与通信责任，以及项目对失辅电状态的要求。</td><td>设备可能机械上完整，却因控制与辅电没有明确责任方或接口而无法投入使用。</td></tr><tr><td>物理与环境边界</td><td>提供现场布置、室内/户外位置、项目规定的环境温度和海拔、通道、电缆进出线、适用时的集油/消防要求和相关土建图。</td><td>设备布置、冷却、通道、集油和当地安全措施均取决于项目，不能当作变压器默认功能。</td></tr><tr><td>证据与放行</td><td>要求受控数据表、外形/接口图、端子及点表、适用的出厂试验记录、包装资料、文件语言和偏差表。</td><td>团队需要证据证明报价的变压器，就是被接受的储能接口文件中所描述的设备。</td></tr></tbody></table><h2 id=把功率变换假设与变压器假设分开>把功率变换假设与变压器假设分开</h2><p>只向变压器供应商提供 PCS 额定功率和交流电压，通常只能得到预算级估价，并非可放行的依据。项目应说明每项数据来自 PCS 数据表、电网研究、电力公司接入文件、业主规范还是初步布置图。对尚未定稿的要求，可要求投标方同时给出选项、技术影响、商务影响和需要作出决定的日期。</p><p>尤其要关注相位位移和中性点处理。变压器绕组连接会影响交流侧接口、计量、保护、谐波通路以及与既有设备并接的条件。<a href=/zh/resources/insights/transformer-vector-group-rfq/>变压器联结组别 RFQ 核对清单</a>说明了为何这应是系统决策，而不是目录默认选项。接地与保护配合也必须由项目工程师、电力公司和适用的当地规则确认最终方案。</p><p>波形方面，不要笼统要求“适用于谐波的变压器”。应随 RFQ 附上项目实际拥有的资料：如 PCS 电流频谱或研究模型、滤波器或电抗器、预期同时运行的组块、运行曲线和任何限值的评价点。<a href=/zh/resources/insights/harmonic-loads-transformer-rfq/>谐波负载变压器 RFQ 指南</a>可帮助把这些输入记录清楚，但不能代替电能质量、谐振、保护或热稳定研究。</p><h2 id=不要让变压器承担电站级的并网承诺>不要让变压器承担电站级的并网承诺</h2><p>并网要求可能涉及电压和频率响应、无功控制、保护、模型、试验与通信。哪些功能适用，取决于接入电压、市场、电网或系统运营方、BESS/PCS 配置和项目协议。变压器只是该电站级安排中的一个接口，不能证明逆变器或整个储能系统满足某项电网要求。</p><p><a href=https://standards.ieee.org/ieee/2800/10453/>IEEE 2800-2022</a>在其适用范围内，规定了接入相关输电和次输电系统的基于逆变器资源的互联与互操作要求。美国能源部的<a href=https://www.energy.gov/cmei/i2x/interconnection-resources>并网资源页面</a>也列举了储能与基于逆变器资源可能涉及的不同框架。这些资料不能作为全球可互换的采购规则；具体站点需要证明什么，仍由适用的电力公司文件、当地规范、项目规格书和审批流程决定。</p><p>如果变压器属于储能组块或<a href=/zh/product/switchgear/>开关柜</a>成套范围，应指定一方维护接口登记表。每个边界应列出控制图纸版本、输入责任方、供应商交付物、审批人、状态和所需日期。相比试图让一张数据表承载全部电网、PCS、变压器和现场义务，这种方式更清楚也更可执行。</p><h2 id=可调整使用的-rfq-条款>可调整使用的 RFQ 条款</h2><blockquote><p>投标方应按所附 BESS 交流侧一次系统图和接口登记表报价。报价应写明所供变压器的变比、绕组连接/联结组别、分接方式、冷却和辅电假设、端子配置、外形、发运状态、包含的附件、适用标准依据、文件、试验，以及全部排除项或偏差。采购方受控文件尚未确定的数值，须标明为假设或选项。</p></blockquote><blockquote><p>采购方/EPC 应提供可获得的 PCS/逆变器交流侧数据、计划充放电运行说明、如有的项目负荷和谐波研究输入、并网点和电力公司信息、中压开关柜和电缆接口资料、辅电/控制要求、现场条件和审批路径。变压器选型、接地、保护配合、谐波与谐振评估、并网性能、土建/消防设计、安装、现场试验和送电，仍须由有资质的工程人员按适用要求复核。</p></blockquote><blockquote><p>制造放行前，各方应核对已接受的变压器数据表、PCS 接口、中压开关柜和电缆图、辅电/控制点表、批准的布置图、文件登记表和已接受偏差。未解决的接口应有明确责任人和暂停点。</p></blockquote><h2 id=一条实用的放行规则>一条实用的放行规则</h2><p>当项目只能提供储能容量、PCS MW 和一个假定的中压等级时，不应放行储能变压器订单。只有在交流侧成套边界受到控制后才适合放行：变压器端子与运行说明清楚，PCS 与电网输入可追溯，电气和物理接口已分配责任，所有遗留决策都有责任方和确认路径。</p><p>这不会拖慢可行项目，反而能避免把一份普通的变压器报价误认为已完成了并网、逆变器行为、保护或现场验收的全部决策。</p></div></article></div></main><footer class=site-footer aria-label=网站底部><div class="site-footer__main section"><div class=container><div class=site-footer__grid><section class=site-footer__column aria-labelledby=footer-menu-title><h2 class="site-footer__title font-title-xs" id=footer-menu-title>快捷导航</h2><ul class=site-footer__list><li><a class=site-footer__link href=/zh/>首页</a></li><li><a class=site-footer__link href=/zh/product/>产品</a></li><li><a class=site-footer__link href=/zh/resources/>资源中心</a></li><li><a class=site-footer__link href=/zh/about/>关于公司</a></li><li><a class=site-footer__link href=/zh/contact/>联系我们</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-legal-title><h2 class="site-footer__title font-title-xs" id=footer-legal-title>法律与合规</h2><ul class=site-footer__list><li><a class=site-footer__link href=/zh/footer/privacy-policy/>隐私政策</a></li><li><a class=site-footer__link href=/zh/footer/terms-conditions/>网站条款</a></li><li><a class=site-footer__link href=/zh/footer/cookie-policy/>Cookie 政策</a></li><li><a class=site-footer__link href=/zh/footer/disclaimer/>免责声明</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-contact-title><h2 class="site-footer__title font-title-xs" id=footer-contact-title>联系方式</h2><ul class=site-footer__list><li><a class=site-footer__link href=mailto:weibenlong6@gmail.com>邮箱: weibenlong6@gmail.com</a></li><li><a class=site-footer__link href=tel:+8613792998878>电话 / WhatsApp: +86 13792998878</a></li><li class=site-footer__meta>办公时间: Mon–Sat, 8:00 AM–5:00 PM (GMT+8)</li><li class=site-footer__meta>地址: No. 408, Keji Xincheng, Customs Road, Linyi Economic and Technological Development Zone, Shandong Province</li></ul></section></div></div></div><div class=site-footer__copyright><div class=container><p class="site-footer__copyright-text font-meta">© 2000-2026 恒锂新能源科技（临沂）有限公司</p></div></div></footer><a class=whatsapp-float href=https://wa.me/8613792998878 target=_blank rel="noopener noreferrer" aria-label='通过 WhatsApp 联系我们'><img class=whatsapp-float__icon src=/images/icons/whatsapp.svg alt width=32 height=32 aria-hidden=true></a></body></html>