<!doctype html><html lang=zh-CN><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><title>低压开关柜分隔形式 RFQ：采购方核对要点 | HengLi</title><meta name=description content="订购低压开关柜前，应明确分隔形式、功能单元、母线、电缆、检修通道、保护计量和扩展边界。"><link rel=stylesheet href=/css/style.css><link rel=canonical href=https://www.henglitransformer.com/zh/resources/insights/lv-switchgear-separation-rfq/><link rel=alternate hreflang=en-US href=https://www.henglitransformer.com/resources/insights/lv-switchgear-separation-rfq/><link rel=alternate hreflang=zh-CN href=https://www.henglitransformer.com/zh/resources/insights/lv-switchgear-separation-rfq/></head><body><header class=site-header data-site-header><div class=site-header__bar><div class=site-header__inner><a class=site-header__logo href=/zh/><img class=site-header__logo-image src=/images/logo.webp alt=HengLi width=160 height=160 decoding=async></a><div class=site-header__actions><details class=site-header__language data-language-switcher><summary class=site-header__icon-button><span class="site-header__language-label font-meta">简体中文</span>
<svg class="site-header__language-icon" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></summary><ul class=site-header__language-list><li><a class="site-header__language-link font-meta" href=/resources/insights/lv-switchgear-separation-rfq/ lang=en-US>English</a></li><li><a class="site-header__language-link font-meta site-header__language-link--current" href=/zh/resources/insights/lv-switchgear-separation-rfq/ lang=zh-CN aria-current=true>简体中文</a></li></ul></details><button class=site-header__menu-toggle type=button aria-expanded=false aria-controls=site-header-drawer aria-label=打开菜单 data-menu-toggle>
<span class=site-header__menu-toggle-box aria-hidden=true><span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span></span></button></div><nav class=site-header__nav aria-label=主导航><ul class=site-header__nav-list><li class=site-header__nav-item><a class=site-header__nav-link href=/zh/>首页</a></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle" type=button>
<span>产品</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/oil-immersed/>油浸式变压器</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/dry-type/>干式变压器</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/substation/>箱式变电站</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/switchgear/>高低压开关柜</a></li></ul></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle site-header__nav-link--current" type=button>
<span>资源中心</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class="site-header__submenu-link
site-header__submenu-link--current" href=/zh/resources/insights/ aria-current=page>行业洞察</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/resources/case-studies/>客户案例</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/resources/faq/>常见问题</a></li></ul></li><li class=site-header__nav-item><a class=site-header__nav-link href=/zh/about/>关于公司</a></li><li class=site-header__nav-item><a class=site-header__nav-link href=/zh/contact/>联系我们</a></li></ul></nav></div></div><div class=site-header__drawer id=site-header-drawer data-menu-drawer hidden><div class=site-header__drawer-inner><div class=site-header__mobile-head><button class=site-header__back type=button data-menu-back hidden>
<span aria-hidden=true>&lt;</span></button></div><div class=site-header__mobile-panels><div class="site-header__mobile-panel site-header__mobile-panel--root" data-menu-panel=root><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/>首页</a></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=product>
<span>产品</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=resources>
<span>资源中心</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/about/>关于公司</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/contact/>联系我们</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=product hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/oil-immersed/>油浸式变压器</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/dry-type/>干式变压器</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/substation/>箱式变电站</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/switchgear/>高低压开关柜</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=resources hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/resources/insights/>行业洞察</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/resources/case-studies/>客户案例</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/resources/faq/>常见问题</a></li></ul></div></div></div></div></header><script>(()=>{const e=document.querySelector("[data-site-header]");if(!e)return;const t=e.querySelector("[data-menu-toggle]"),i=e.querySelector("[data-menu-drawer]"),a=e.querySelector("[data-menu-back]"),l=e.querySelector("[data-menu-title]"),n=e.querySelector("[data-language-switcher]"),r={root:'"菜单"','"product"':'"产品"','"resources"':'"资源中心"'};let d="root";const c=()=>{n&&n.removeAttribute("open")},s=t=>{d=t,e.querySelectorAll("[data-menu-panel]").forEach(e=>{e.hidden=e.dataset.menuPanel!==t}),a.hidden=t==="root",l.textContent=r[t]||r.root},o=()=>{e.dataset.menuState="closed",t.setAttribute("aria-expanded","false"),t.setAttribute("aria-label",'"打开菜单"'),i.hidden=!0,document.body.classList.remove("is-menu-open"),s("root")},u=()=>{c(),i.hidden=!1,requestAnimationFrame(()=>{e.dataset.menuState="open",t.setAttribute("aria-expanded","true"),t.setAttribute("aria-label",'"Close menu"'),document.body.classList.add("is-menu-open")})};t.addEventListener("click",()=>{const t=e.dataset.menuState==="open";t?o():u()}),e.querySelectorAll("[data-menu-open]").forEach(e=>{e.addEventListener("click",()=>{s(e.dataset.menuOpen)})}),a.addEventListener("click",()=>s("root")),document.addEventListener("click",e=>{if(!n||!n.hasAttribute("open"))return;n.contains(e.target)||c()}),window.addEventListener("resize",()=>{window.innerWidth>=1024&&o()}),s("root"),o()})()</script><nav class=breadcrumbs aria-label=面包屑导航><div class="container container--narrow"><ol class=breadcrumbs__list><li class=breadcrumbs__item><a class=breadcrumbs__link href=/zh/>首页</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/zh/resources/>资源中心</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/zh/resources/insights/>洞察</a></li><li class=breadcrumbs__item><span class=breadcrumbs__current aria-current=page>低压开关柜分隔形式 RFQ：采购方核对要点</span></li></ol></div></nav><main class="section resources-page" aria-labelledby=resources-page-title><div class="container container--narrow"><article class=resources-page__article><div class=resources-page__media><img class=resources-page__image src=/images/resources/insights/lv-switchgear-separation-rfq.webp alt="低压开关柜分隔形式 RFQ：采购方核对要点" loading=lazy decoding=async></div><div class="resources-page__meta font-meta"><time class=resources-page__meta-item datetime=2026-08-01>2026年8月1日</time>
<span class=resources-page__meta-item>作者: 恒锂工程团队</span>
<span class=resources-page__meta-item>阅读时长: 8 分钟</span></div><h1 id=resources-page-title class="resources-page__title font-title-l">低压开关柜分隔形式 RFQ：采购方核对要点</h1><div class="resources-page__content font-body"><p>一份低压开关柜 RFQ 只写“MNS 型”“GCK 型”或“抽屉柜”，对很多工厂和公共建筑项目来说仍然不够清楚。它没有回答一个非常实际的问题：在正常操作、检查和维护时，带电部件、母线、电缆端子、功能单元和二次元件之间到底如何隔离？</p><p>简短结论是：采购方应在图纸批准前，明确适用标准或市场依据、所需内部隔离形式或等效隔室方案、固定式或抽屉式功能单元思路、操作和检修方向、母线与电缆隔室边界、N 线和 PE 排布置、计量与保护装置位置、备用单元计划，以及需要提交的证明文件。最终验收仍需按项目规格书、供应商数据表、当地规范、电力公司要求、适用市场标准和合格电气工程人员复核确认。</p><p>本文面向正在比较<a href=/zh/product/switchgear/>低压开关柜</a>报价的采购团队、EPC、工厂工程师、商业建筑、矿山、园区和新能源项目。它不替代开关柜设计、短路计算、弧闪研究、保护配合或当地 AHJ 审批。</p><h2 id=内部分隔首先是维护边界问题不只是一个形式编号>内部分隔首先是维护边界问题，不只是一个形式编号</h2><p>分隔形式常被说成“越高越好”，但采购时这样理解并不完整。更高的分隔要求可能改善某些检修边界，但也可能影响柜宽、柜深、通风、电缆接线空间、铜排走向、抽屉布置、观察窗、成本和交付图纸。</p><p>对生产工厂来说，更具体的问题是：某一回路隔离后，附近还有哪些部件仍可能带电，隔板在哪里，维护人员可以安全检查或更换哪些单元，哪些工作仍必须整段母线或整列柜停电。对商业建筑来说，电缆接入和计量隔室可能比抽屉互换性更重要。对流程工业或矿山，电机回路、控制线、辅助电源和备用抽屉可能才是决定因素。</p><p>在 IEC 体系项目中，低压成套开关设备规格书里常会出现 Form 1、Form 2、Form 3、Form 4 及后缀描述。在北美项目中，采购语言可能更多关注 switchgear 与 switchboard 的类别、金属封闭结构、抽出式低压电力断路器、后部检修、隔板，以及 UL、ANSI、IEEE 或 NEMA 依据。不要未经项目批准，把一种市场术语硬套到另一种市场。</p><h2 id=分隔与检修边界-rfq-矩阵>分隔与检修边界 RFQ 矩阵</h2><p>下面的矩阵适合在询价或总装图批准前使用，并不是通用设计规则。</p><table><thead><tr><th>RFQ 项目</th><th>采购方应说明或要求什么</th><th>为什么会影响订单</th></tr></thead><tbody><tr><td>标准与市场依据</td><td>写明项目依据，例如 IEC 61439 系列、GB/GB/T、UL 1558、ANSI/IEEE、NEMA、电力公司规范或当地规范。</td><td>“Form”语言、验证文件、标识、试验证据和验收习惯会随市场变化。</td></tr><tr><td>分隔要求</td><td>写明所需内部隔离形式，或等效的隔板和隔室描述。如项目未指定，应请工程师在比价前定义。</td><td>更高分隔可能改变柜体结构、铜排走向、端子检修、通风和柜体尺寸。</td></tr><tr><td>功能单元形式</td><td>区分进线、馈线、电机回路、电容馈线和备用回路采用固定式、插拔式、可移出式、抽屉式或混合方案。</td><td><a href=/zh/product/switchgear/mns-low-voltage-switchgear-a/>MNS 抽出式柜</a>和固定式配电柜在一次图上可能很像，但维护方式不同。</td></tr><tr><td>母线隔室</td><td>要求图纸显示水平母线、垂直母线、隔板、连接点、检查入口，以及馈线检修时是否可能暴露带电母线。</td><td>母线检修边界会影响安全措施、停电计划和散热布置。现场作业仍须按项目制度执行。</td></tr><tr><td>电缆隔室</td><td>明确前检修或后检修、电缆进线方向、端子高度、弯曲空间、格兰板、CT 位置、屏蔽或接地连接、备用出线空间。</td><td>很多现场延误来自电缆落点冲突，而不是断路器额定值本身。</td></tr><tr><td>N 线与 PE 排</td><td>要求说明 N 排和 PE 排走向、接线点、如项目要求的可拆连接片，以及未来馈线预留空间。</td><td>N 线和 PE 细节会影响四线制负载、计量、接地和调试检查。最终接地设计需服从项目文件。</td></tr><tr><td>计量、CT 与继电器</td><td>明确装置位于馈线单元、电缆隔室、计量隔室还是独立控制区。二次线不清时，可配合<a href=/zh/resources/insights/protection-cts-relays-switchgear-rfq/>保护 CT 与继电器 RFQ 清单</a>使用。</td><td>装置位置会改变接线、检修、封印、试验端子和维护隔离方式。</td></tr><tr><td>扩展与备用单元</td><td>明确备用馈线、备用抽屉、空隔室、母线延伸、电缆预留和未来控制空间。</td><td>分隔形式和抽屉尺寸应服务扩展计划，而不是后期限制扩容。可参考<a href=/zh/resources/insights/switchgear-expansion-feeder-rfq/>开关柜扩展 RFQ 指南</a>。</td></tr><tr><td>文件与证据</td><td>要求一次图、总装图、剖面图、隔室图、项目要求的例行验证或试验文件、接线图、端子图和偏差清单。</td><td>如果一家供应商只报概念布置，另一家报价包含已验证隔室和图纸，两者不能直接比较。</td></tr></tbody></table><h2 id=不要把分隔形式等同于故障额定值或抗弧设计>不要把分隔形式等同于故障额定值或抗弧设计</h2><p>内部分隔不等于短路耐受能力。分隔清楚的柜体，仍然需要正确的额定电压、额定电流、母线额定值、短时耐受电流、峰值耐受电流、保护装置能力和安装条件。这些值应通过项目短路计算、供应商数据表、规格书要求的试验证据，以及当地规范或电力公司审核来确认。对变压器供电的低压柜，应结合变压器阻抗和可用短路电流核对，而不是只看样本标签。</p><p>内部分隔也不等于抗弧开关柜，更不能直接得出弧闪安全结论。隔板可以在正常维护中限制人员接触某些部件，但不会自动提供经过试验的抗弧等级，也不会定义 PPE 或 incident energy。如果业主要求抗弧结构、弧闪标签、远程摇进摇出、光纤弧光保护或其他安全措施，应作为单独要求写入规格书，并结合现场研究复核。</p><h2 id=分隔要求如何影响变压器和电容柜项目>分隔要求如何影响变压器和电容柜项目</h2><p>当低压开关柜与变压器、电容柜或箱变成套采购时，分隔细节更容易影响结果。<a href=/zh/product/substation/>箱式变电站</a>可能在一个外壳内集成中压开关、变压器、低压配电、无功补偿、计量、通风和接地。如果低压部分采用固定式馈线，而业主以为可以抽屉更换，误解往往要到制造图纸放行后才暴露。</p><p>功率因数补偿也是常见接口。电容馈线、串联电抗器、控制器、CT 信号和通风路径，都可能需要明确隔室边界。RFQ 涉及 GGJ 或其他补偿柜时，应结合<a href=/zh/resources/insights/power-factor-correction-cabinet-rfq/>功率因数补偿柜 RFQ 指南</a>核对隔室和电缆布置，而不是把补偿柜当作一个小附件。</p><p>改造项目不要只依赖新一次图。应收集既有柜照片、原柜图纸、电缆进线资料、地面孔洞、后部检修限制、剩余电缆长度、计量封印要求和停电窗口。一个技术上合理的分隔要求，如果电缆弯曲空间或检修方向与配电室不匹配，仍然可能在现场失败。</p><h2 id=标准有帮助但最终由项目决定>标准有帮助，但最终由项目决定</h2><p><a href=https://webstore.iec.ch/en/publication/32338>IEC 61439-1:2020</a>在其适用范围内规定了低压成套开关设备和控制设备的通用规则。<a href=https://webstore.iec.ch/en/publication/30043>IEC 61439-2:2020</a>适用于电力开关和控制成套设备，并在 IEC 框架内包含内部分隔形式要求。北美低压电力开关柜项目可能会涉及 <a href="https://www.shopulstandards.com/ProductDetail.aspx?productId=UL1558">UL 1558</a> 及相关 ANSI/IEEE 要求，NEMA switchgear resources也有助于采购方识别当地术语。</p><p>这些参考并不意味着某一套标准全球通用。最终要求取决于国家或地区、电力公司、业主规格书、建筑规范、电气规范、当地 AHJ、使用环境和实际订购的设备类型。</p><h2 id=一个实用放行规则>一个实用放行规则</h2><p>在放行低压开关柜订单前，先确认批准图纸是否清楚显示：哪些部位被隔离、每种正常操作状态下哪些部位仍可能带电、电缆如何接入、CT 和控制线如何检修、未来馈线如何增加，以及哪些文件证明所报方案。</p><p>这样做不是让采购人员承担开关柜安全设计责任，而是把一个容易隐藏的范围项提前暴露出来，让 EPC、供应商、业主和投运团队在柜体制造前把边界确认清楚。</p></div></article></div></main><footer class=site-footer aria-label=网站底部><div class="site-footer__main section"><div class=container><div class=site-footer__grid><section class=site-footer__column aria-labelledby=footer-menu-title><h2 class="site-footer__title font-title-xs" id=footer-menu-title>快捷导航</h2><ul class=site-footer__list><li><a class=site-footer__link href=/zh/>首页</a></li><li><a class=site-footer__link href=/zh/product/>产品</a></li><li><a class=site-footer__link href=/zh/resources/>资源中心</a></li><li><a class=site-footer__link href=/zh/about/>关于公司</a></li><li><a class=site-footer__link href=/zh/contact/>联系我们</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-legal-title><h2 class="site-footer__title font-title-xs" id=footer-legal-title>法律与合规</h2><ul class=site-footer__list><li><a class=site-footer__link href=/zh/footer/privacy-policy/>隐私政策</a></li><li><a class=site-footer__link href=/zh/footer/terms-conditions/>网站条款</a></li><li><a class=site-footer__link href=/zh/footer/cookie-policy/>Cookie 政策</a></li><li><a class=site-footer__link href=/zh/footer/disclaimer/>免责声明</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-contact-title><h2 class="site-footer__title font-title-xs" id=footer-contact-title>联系方式</h2><ul class=site-footer__list><li><a class=site-footer__link href=mailto:weibenlong6@gmail.com>邮箱: weibenlong6@gmail.com</a></li><li><a class=site-footer__link href=tel:+8613792998878>电话 / WhatsApp: +86 13792998878</a></li><li class=site-footer__meta>办公时间: Mon–Sat, 8:00 AM–5:00 PM (GMT+8)</li><li class=site-footer__meta>地址: No. 408, Keji Xincheng, Customs Road, Linyi Economic and Technological Development Zone, Shandong Province</li></ul></section></div></div></div><div class=site-footer__copyright><div class=container><p class="site-footer__copyright-text font-meta">© 2000-2026 恒锂新能源科技（临沂）有限公司</p></div></div></footer><a class=whatsapp-float href=https://wa.me/8613792998878 target=_blank rel="noopener noreferrer" aria-label='通过 WhatsApp 联系我们'><img class=whatsapp-float__icon src=/images/icons/whatsapp.svg alt width=32 height=32 aria-hidden=true></a></body></html>