<!doctype html><html lang=zh-CN><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><title>变压器和开关柜 RFQ 标准依据怎么写 | HengLi</title><meta name=description content="用这份 RFQ 核对表明确变压器、开关柜、能效、试验、电力公司和当地审批要求，避免把不同标准混在一起比较。"><link rel=stylesheet href=/css/style.css><link rel=canonical href=https://www.henglitransformer.com/zh/resources/insights/transformer-switchgear-rfq-standards/><link rel=alternate hreflang=en-US href=https://www.henglitransformer.com/resources/insights/transformer-switchgear-rfq-standards/><link rel=alternate hreflang=zh-CN href=https://www.henglitransformer.com/zh/resources/insights/transformer-switchgear-rfq-standards/></head><body><header class=site-header data-site-header><div class=site-header__bar><div class=site-header__inner><a class=site-header__logo href=/zh/><img class=site-header__logo-image src=/images/logo.webp alt=HengLi width=160 height=160 decoding=async></a><div class=site-header__actions><details class=site-header__language data-language-switcher><summary class=site-header__icon-button><span class="site-header__language-label font-meta">简体中文</span>
<svg class="site-header__language-icon" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></summary><ul class=site-header__language-list><li><a class="site-header__language-link font-meta" href=/resources/insights/transformer-switchgear-rfq-standards/ lang=en-US>English</a></li><li><a class="site-header__language-link font-meta site-header__language-link--current" href=/zh/resources/insights/transformer-switchgear-rfq-standards/ lang=zh-CN aria-current=true>简体中文</a></li></ul></details><button class=site-header__menu-toggle type=button aria-expanded=false aria-controls=site-header-drawer aria-label=打开菜单 data-menu-toggle>
<span class=site-header__menu-toggle-box aria-hidden=true><span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span>
<span class=site-header__menu-toggle-line></span></span></button></div><nav class=site-header__nav aria-label=主导航><ul class=site-header__nav-list><li class=site-header__nav-item><a class=site-header__nav-link href=/zh/>首页</a></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle" type=button>
<span>产品</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/oil-immersed/>油浸式变压器</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/dry-type/>干式变压器</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/substation/>箱式变电站</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/product/switchgear/>高低压开关柜</a></li></ul></li><li class="site-header__nav-item site-header__nav-item--has-children"><button class="site-header__nav-link site-header__nav-toggle site-header__nav-link--current" type=button>
<span>资源中心</span>
<svg class="site-header__nav-caret" viewBox="0 0 24 24" aria-hidden="true"><path d="M7 10l5 5 5-5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button><ul class=site-header__submenu><li class=site-header__submenu-item><a class="site-header__submenu-link
site-header__submenu-link--current" href=/zh/resources/insights/ aria-current=page>行业洞察</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/resources/case-studies/>客户案例</a></li><li class=site-header__submenu-item><a class=site-header__submenu-link href=/zh/resources/faq/>常见问题</a></li></ul></li><li class=site-header__nav-item><a class=site-header__nav-link href=/zh/about/>关于公司</a></li><li class=site-header__nav-item><a class=site-header__nav-link href=/zh/contact/>联系我们</a></li></ul></nav></div></div><div class=site-header__drawer id=site-header-drawer data-menu-drawer hidden><div class=site-header__drawer-inner><div class=site-header__mobile-head><button class=site-header__back type=button data-menu-back hidden>
<span aria-hidden=true>&lt;</span></button></div><div class=site-header__mobile-panels><div class="site-header__mobile-panel site-header__mobile-panel--root" data-menu-panel=root><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/>首页</a></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=product>
<span>产品</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><button class="site-header__mobile-link site-header__mobile-link--submenu" type=button data-menu-open=resources>
<span>资源中心</span>
<svg class="site-header__mobile-arrow" viewBox="0 0 24 24" aria-hidden="true"><path d="M9 7l5 5-5 5" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8"/></svg></button></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/about/>关于公司</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/contact/>联系我们</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=product hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/oil-immersed/>油浸式变压器</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/dry-type/>干式变压器</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/substation/>箱式变电站</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/product/switchgear/>高低压开关柜</a></li></ul></div><div class=site-header__mobile-panel data-menu-panel=resources hidden><ul class=site-header__mobile-list><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/resources/insights/>行业洞察</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/resources/case-studies/>客户案例</a></li><li class=site-header__mobile-item><a class=site-header__mobile-link href=/zh/resources/faq/>常见问题</a></li></ul></div></div></div></div></header><script>(()=>{const e=document.querySelector("[data-site-header]");if(!e)return;const t=e.querySelector("[data-menu-toggle]"),i=e.querySelector("[data-menu-drawer]"),a=e.querySelector("[data-menu-back]"),l=e.querySelector("[data-menu-title]"),n=e.querySelector("[data-language-switcher]"),r={root:'"菜单"','"product"':'"产品"','"resources"':'"资源中心"'};let d="root";const c=()=>{n&&n.removeAttribute("open")},s=t=>{d=t,e.querySelectorAll("[data-menu-panel]").forEach(e=>{e.hidden=e.dataset.menuPanel!==t}),a.hidden=t==="root",l.textContent=r[t]||r.root},o=()=>{e.dataset.menuState="closed",t.setAttribute("aria-expanded","false"),t.setAttribute("aria-label",'"打开菜单"'),i.hidden=!0,document.body.classList.remove("is-menu-open"),s("root")},u=()=>{c(),i.hidden=!1,requestAnimationFrame(()=>{e.dataset.menuState="open",t.setAttribute("aria-expanded","true"),t.setAttribute("aria-label",'"Close menu"'),document.body.classList.add("is-menu-open")})};t.addEventListener("click",()=>{const t=e.dataset.menuState==="open";t?o():u()}),e.querySelectorAll("[data-menu-open]").forEach(e=>{e.addEventListener("click",()=>{s(e.dataset.menuOpen)})}),a.addEventListener("click",()=>s("root")),document.addEventListener("click",e=>{if(!n||!n.hasAttribute("open"))return;n.contains(e.target)||c()}),window.addEventListener("resize",()=>{window.innerWidth>=1024&&o()}),s("root"),o()})()</script><nav class=breadcrumbs aria-label=面包屑导航><div class="container container--narrow"><ol class=breadcrumbs__list><li class=breadcrumbs__item><a class=breadcrumbs__link href=/zh/>首页</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/zh/resources/>资源中心</a></li><li class=breadcrumbs__item><a class=breadcrumbs__link href=/zh/resources/insights/>洞察</a></li><li class=breadcrumbs__item><span class=breadcrumbs__current aria-current=page>变压器和开关柜 RFQ 标准依据怎么写</span></li></ol></div></nav><main class="section resources-page" aria-labelledby=resources-page-title><div class="container container--narrow"><article class=resources-page__article><div class=resources-page__media><img class=resources-page__image src=/images/resources/insights/transformer-switchgear-rfq-standards.webp alt="变压器和开关柜 RFQ 标准依据怎么写" loading=lazy decoding=async></div><div class="resources-page__meta font-meta"><time class=resources-page__meta-item datetime=2026-08-03>2026年8月3日</time>
<span class=resources-page__meta-item>作者: 恒锂工程团队</span>
<span class=resources-page__meta-item>阅读时长: 8 分钟</span></div><h1 id=resources-page-title class="resources-page__title font-title-l">变压器和开关柜 RFQ 标准依据怎么写</h1><div class="resources-page__content font-body"><p>很多变压器和开关柜询价文件会写“IEC 标准”“ANSI 标准”或“满足国际标准”，然后直接进入价格比较。这样的写法看起来高效，但常常漏掉真正决定订单能否通过审查的问题：设备要用于哪个市场、哪家电力公司、哪套产品标准、哪些试验证据，以及最终由谁批准。</p><p>简短答案是：RFQ 中应把适用标准写成项目层级，而不是一句宣传式要求。一份可用于技术比较的 RFQ，应说明安装市场、电力公司或业主规范、变压器和开关柜适用产品标准、能效法规、外壳或环境要求、试验和见证范围、文件语言，以及采购订单、数据表、图纸、规范和偏差之间发生冲突时的优先顺序。最终验收仍需以批准图纸、最终数据表、出厂试验报告、当地规范、电力公司要求、AHJ 审查和具备资质的工程复核为准。</p><p>本文面向海外工厂、EPC 团队、商业建筑、工业园区、矿山、新能源项目和公用事业采购团队，帮助他们在比较<a href=/zh/product/oil-immersed/>油浸式变压器</a>、<a href=/zh/product/dry-type/>干式变压器</a>、箱式变电站或开关柜方案时，先把技术依据说清楚。</p><h2 id=为什么国际标准不够用>为什么“国际标准”不够用</h2><p>标准的价值在于让采购方、设计方和供应商使用同一套技术语言。问题在于，标准一旦被写成笼统标签，就很难证明设备真的适合具体项目。一个项目可能按 IEC 体系设计，接入当地电力公司，安装时还要遵守国家电气规范，由 AHJ 或电力监管方审查，同时还可能受到单独的能效、报关或并网要求约束。报价只写“标准型”，并不能证明这些要求已经对齐。</p><p>当变压器和开关柜由不同供应方提供时，风险更明显。变压器供应商可能按 IEC 术语理解，开关柜供应商可能按 ANSI 或当地柜型要求报价，电力公司又可能要求指定计量柜、保护定值、短路电流水平或批准清单。如果 RFQ 没有写清标准优先级，各方都可能“各自正确”，但报价基础并不相同。</p><p>RFQ 不是越长越好。真正有用的是避免把审批依据不同的报价放在一起比较。</p><h2 id=可写入-rfq-的标准依据矩阵>可写入 RFQ 的标准依据矩阵</h2><p>下表用于区分已确认要求和待确认假设。它不是设计标准，也不提供任何额定值。</p><table><thead><tr><th>RFQ 项目</th><th>应说明或要求什么</th><th>为什么重要</th></tr></thead><tbody><tr><td>安装市场和审批路径</td><td>设备安装国家或地区、电力公司名称、业主规范、当地规范依据，以及 AHJ 或并网审查路径。</td><td>市场规则决定哪些标准、标识、文件语言、试验和证明材料会被接受。</td></tr><tr><td>设备供货范围</td><td>明确报价只包含变压器、只包含<a href=/zh/product/switchgear/>开关柜</a>、包含<a href=/zh/product/substation/>箱式变电站</a>，还是还包括附件、计量、保护、电缆或安装支持。</td><td>标准声明只有在供货边界清楚时才有意义。</td></tr><tr><td>变压器标准依据</td><td>按项目要求写明 IEC、IEEE/ANSI、GB/GB/T、电力公司规范或业主标准等适用体系。</td><td>电压术语、试验、允许偏差、文件和可选要求可能因标准体系不同而变化。</td></tr><tr><td>开关柜或配电柜依据</td><td>写明开关柜适用标准语言、额定电压、频率、短路研究依据、使用环境、需要时的隔离形式，以及计量和保护要求。</td><td>开关柜额定值、联锁、CT、母排、外壳和试验证据应与系统研究相匹配。</td></tr><tr><td>能效和法规要求</td><td>确认是否适用某一国家或地区的能效规则，以及是否需要在发货、清关或最终验收前提交证明。</td><td>“高能效”不是合规证明。能效要求取决于市场、范围、日期和设备类别。</td></tr><tr><td>外壳和环境条件</td><td>说明室内或室外、海拔、环境温度、粉尘、湿度、腐蚀、IP 或当地外壳要求、凝露风险和通风假设。</td><td>外壳要求应匹配真实现场，而不是目录中的通用描述。</td></tr><tr><td>试验和见证范围</td><td>说明例行试验、可选试验、特殊试验、见证试验、第三方检验、报告格式和语言要求。</td><td>采购方常常以为“已试验”包含更多内容，但供应商报价可能只覆盖例行项目。</td></tr><tr><td>文件优先级和偏差</td><td>说明采购订单、数据表、图纸、电力公司意见和标准条款发生冲突时谁优先，并要求单独列出偏差。</td><td>出口项目很容易出现文件冲突。优先级可以减少默认替代和后期争议。</td></tr></tbody></table><p>如果要求受环境影响，应把这张表和<a href=/zh/resources/insights/site-conditions-transformer-rfq/>变压器现场条件 RFQ 清单</a>一起发送。标准依据不能弥补环境温度、海拔、粉尘、腐蚀、电缆进线或检修通道信息缺失。</p><h2 id=把产品标准和审批规则分开>把产品标准和审批规则分开</h2><p>产品标准不等于整套安装系统已经获批。对于采用 IEC 体系的变压器项目，<a href=https://webstore.iec.ch/en/publication/588>IEC 60076-1</a> 是常见的电力变压器通用参考文件之一，但其适用范围仍以项目规范为准。对于采用 IEC 体系的中压金属封闭开关设备项目，<a href=https://webstore.iec.ch/en/publication/7387>IEC 62271-200</a> 可能会被项目规范引用。</p><p>这些参考文件不能替代项目技术规范。其他项目也可能采用 IEEE、ANSI、NEMA、GB/GB/T、电力公司、业主、并网、消防、抗震、建筑或当地检验要求。不要假设它们在全球范围内可以互换。</p><p>审批规则是另一层要求。例如，美国配电变压器项目可能需要核对当前 <a href=https://www.energy.gov/eere/buildings/distribution-transformers>DOE distribution transformer standards</a> 以及覆盖设备范围。欧盟、英国、中东、非洲、拉美、东南亚等市场可能采用不同的能效、清关、电力公司或并网要求。RFQ 应先由 EPC、进口商、顾问或当地主管方确认适用规则，再要求供应商对应报价和证明。</p><h2 id=标准依据会怎样影响设备包>标准依据会怎样影响设备包</h2><p>对油浸式变压器，标准依据可能影响额定数据表述、温升证据、损耗、阻抗偏差、分接范围、油保护方式说明、绝缘试验、附件、铭牌内容、例行试验报告，以及项目要求的型式试验或特殊试验。消防间距、集油或排油、现场试验和投运批准仍属于项目和当地主管方复核范围。</p><p>对干式变压器，采购方应把标准依据与外壳防护、配电室通风假设、温控系统、如配置风机时的控制逻辑、粉尘和潮湿环境、噪声限制以及建筑消防规则一起核对。没有配电室条件和当地要求，不能只凭产品名称判断干式变压器适合某个室内场景。</p><p>对箱式变电站，问题会变成整包边界。变压器、中压开关、低压配电、外壳、接地、计量、加热器、通风、电缆进线、端子清单和出厂试验报告可能来自不同条款。报价应说明每一部分适用哪套要求，以及用哪些文件证明。</p><p>对开关柜，不要只看 KYN28、GCK、GGD、MNS 或 GGJ 这类柜型名称。RFQ 应写清电压、电流、短路研究依据、母排额定值、保护和 CT 要求、联锁、外壳使用条件、电缆进线、需要时的隔离形式和项目试验证据。短路电流水平应通过项目短路计算和批准的开关柜文件确认。</p><h2 id=可直接改写的-rfq-表述>可直接改写的 RFQ 表述</h2><p>“报价应分别说明每一项供货设备的适用标准依据和审批路径，包括变压器、开关柜、箱式变电站外壳、附件、计量、保护、文件和出厂试验。除非项目文件明确说明，不应假设 IEC、IEEE、ANSI、NEMA、GB/GB/T、DOE、EU、电力公司或当地要求可以互相替代。”</p><p>“如 RFQ 未明确安装市场、电力公司要求、能效规则、使用环境、外壳等级、试验范围、报告语言或文件格式，供应商应列出报价假设。任何与项目规范不一致的内容，应在订单确认前以单独偏差表提交。”</p><p>“发货放行前，应提交对应序列号设备或成套装置的最终数据表、批准图纸、铭牌信息、例行试验报告、项目要求的可选试验证据、附件清单、装箱单和未关闭偏差处理记录。”</p><p>“最终设计验收、保护配合、接地、消防、抗震、电缆选型、现场试验、电力公司批准、AHJ 审查和投运，仍需按项目文件和当地具备资质的工程复核执行。”</p><h2 id=授标前的风险信号>授标前的风险信号</h2><p>如果报价使用笼统表述，但没有写清实际依据，应暂停澄清：</p><ul><li>报价把“IEC/ANSI standard”写成一个合并说法，却没有文件优先级；</li><li>声称满足能效要求，但没有说明安装市场规则和覆盖设备范围；</li><li>变压器和开关柜报价采用不同频率、电压、故障电流水平或试验假设；</li><li>箱式变电站只用一句标准声明覆盖整个外壳和内部设备，没有逐项供货边界；</li><li>见证试验、第三方检验、文件语言或电力公司意见被留到生产后再处理；</li><li>供应商的数据表、图纸、铭牌草稿和试验计划没有使用同一套额定数据和标准术语。</li></ul><p>这些不是单纯的文件细节。它们会影响价格比较、清关资料、电力公司审查、出厂验收、到货检查和投运。</p><h2 id=一个实用规则>一个实用规则</h2><p>只有当采购方能够看清楚哪些要求控制供货产品、哪些要求控制安装系统、供应商会提供哪些证据、哪些批准仍由 EPC、电力公司、AHJ 或当地工程师负责时，变压器或开关柜报价才适合进入技术比较。</p><p>如果这个依据不清楚，应先澄清，再谈价格。清晰的标准条款不能替代工程复核，但能给采购方一个更干净的技术基线，也让供应商在同一个项目基础上公平报价。</p></div></article></div></main><footer class=site-footer aria-label=网站底部><div class="site-footer__main section"><div class=container><div class=site-footer__grid><section class=site-footer__column aria-labelledby=footer-menu-title><h2 class="site-footer__title font-title-xs" id=footer-menu-title>快捷导航</h2><ul class=site-footer__list><li><a class=site-footer__link href=/zh/>首页</a></li><li><a class=site-footer__link href=/zh/product/>产品</a></li><li><a class=site-footer__link href=/zh/resources/>资源中心</a></li><li><a class=site-footer__link href=/zh/about/>关于公司</a></li><li><a class=site-footer__link href=/zh/contact/>联系我们</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-legal-title><h2 class="site-footer__title font-title-xs" id=footer-legal-title>法律与合规</h2><ul class=site-footer__list><li><a class=site-footer__link href=/zh/footer/privacy-policy/>隐私政策</a></li><li><a class=site-footer__link href=/zh/footer/terms-conditions/>网站条款</a></li><li><a class=site-footer__link href=/zh/footer/cookie-policy/>Cookie 政策</a></li><li><a class=site-footer__link href=/zh/footer/disclaimer/>免责声明</a></li></ul></section><section class=site-footer__column aria-labelledby=footer-contact-title><h2 class="site-footer__title font-title-xs" id=footer-contact-title>联系方式</h2><ul class=site-footer__list><li><a class=site-footer__link href=mailto:weibenlong6@gmail.com>邮箱: weibenlong6@gmail.com</a></li><li><a class=site-footer__link href=tel:+8613792998878>电话 / WhatsApp: +86 13792998878</a></li><li class=site-footer__meta>办公时间: Mon–Sat, 8:00 AM–5:00 PM (GMT+8)</li><li class=site-footer__meta>地址: No. 408, Keji Xincheng, Customs Road, Linyi Economic and Technological Development Zone, Shandong Province</li></ul></section></div></div></div><div class=site-footer__copyright><div class=container><p class="site-footer__copyright-text font-meta">© 2000-2026 恒锂新能源科技（临沂）有限公司</p></div></div></footer><a class=whatsapp-float href=https://wa.me/8613792998878 target=_blank rel="noopener noreferrer" aria-label='通过 WhatsApp 联系我们'><img class=whatsapp-float__icon src=/images/icons/whatsapp.svg alt width=32 height=32 aria-hidden=true></a></body></html>