+++
title = "Transformer and Switchgear RFQ Standards: What to State"
description = "Use this RFQ matrix to name transformer, switchgear, energy, test, utility, and local approval requirements without mixing standards."
image = "/images/resources/insights/transformer-switchgear-rfq-standards.webp"
author = "Hengli Engineering Desk"
date = 2026-08-03T00:00:00Z
publishDate = 2026-08-03T00:00:00Z
readingTime = "8 min"
featured = false
+++

Many transformer and switchgear RFQs say "IEC standard," "ANSI standard," or "meet international standards" and then move straight to price. That wording feels efficient, but it often hides the most important question: which market, utility, product standard, test evidence, and approval route actually control the order?

The short answer is: state the applicable standard basis as a project hierarchy, not as a slogan. A usable RFQ should name the destination market, utility or owner specification, transformer and switchgear product standards where applicable, energy-efficiency rules, enclosure or environmental requirements, test and witness scope, documentation language, and the rule for handling conflicts or deviations. Final acceptance must still follow approved drawings, final datasheets, factory test reports, local code, utility requirements, AHJ review, and qualified engineering judgment.

This guide is for overseas factories, EPC teams, commercial buildings, industrial parks, mining sites, renewable-energy projects, and public-utility procurement teams comparing [oil-immersed transformers](/product/oil-immersed/), [dry-type transformers](/product/dry-type/), compact substations, or switchgear packages.

## Why "international standard" is not enough

Standards are useful because they give buyers and suppliers a shared technical vocabulary. They are not useful when they are used as vague labels. A project may be designed under IEC practice, reviewed by a local utility, installed under a national electrical code, checked by an AHJ, and imported into a market with separate energy-efficiency rules. A quotation that only says "standard model" does not prove that all of those requirements are aligned.

The risk increases when transformer and switchgear scopes are purchased separately. One supplier may assume IEC transformer terminology. Another may quote an ANSI-style switchgear requirement. A utility may require its own metering cabinet, protection relay settings, short-circuit study basis, or approved equipment list. If the RFQ does not state the hierarchy, each party can be technically reasonable and still quote different work.

The goal is not to make every RFQ longer. The goal is to stop comparing offers that are based on different approval assumptions.

## RFQ matrix for stating the standard basis

Use this matrix to separate confirmed requirements from assumptions. It is not a design standard and does not set rating values.

| RFQ item | What to state or request | Why it matters |
| --- | --- | --- |
| Destination market and site authority | Country or region of installation, utility name if known, owner specification, local code basis, and AHJ or grid-connection review path. | Market rules decide which standards, labels, language, tests, and evidence are accepted. |
| Equipment scope | Identify whether the quotation covers only the transformer, only [switchgear](/product/switchgear/), a [compact substation](/product/substation/), accessories, metering, protection, cables, or installation support. | A standard claim has little value unless the supplied boundary is clear. |
| Transformer standard basis | Name the transformer standard family required by the project, such as IEC, IEEE/ANSI, GB/GB/T, utility specification, or owner standard where applicable. | Voltage terminology, tests, tolerances, documents, and optional requirements may differ by standard basis. |
| Switchgear or panel basis | State the required switchgear standard language, rated voltage, frequency, fault-study basis, service condition, internal separation if required, and utility metering or protection rules. | Switchgear ratings, interlocks, CTs, busbars, enclosure details, and test evidence should match the system study. |
| Energy and efficiency rules | Identify whether a national or regional efficiency rule applies, and whether proof is needed before shipment, customs clearance, or final acceptance. | "High efficiency" is not a compliance statement. Rules depend on market, scope, dates, and equipment category. |
| Enclosure and environment | Define indoor or outdoor service, altitude, ambient range, dust, humidity, corrosion, IP or local enclosure requirement, condensation risk, and ventilation assumptions. | Enclosure language should match the real site, not a generic catalogue note. |
| Test and witness scope | State routine tests, optional tests, special tests, witnessed tests, third-party inspection, report format, and language requirements. | Buyers often assume "tested" means more than the supplier priced. |
| Document hierarchy and deviations | Define which document controls if the purchase order, datasheet, drawings, utility comments, and standards conflict. Require a deviation list. | Conflicts are common in export projects. A hierarchy prevents silent substitutions. |

For environment-dependent requirements, pair this table with the [site-condition RFQ checklist](/resources/insights/site-conditions-transformer-rfq/). A standard basis cannot compensate for missing ambient, altitude, dust, corrosion, cable-entry, or access information.

## Separate product standards from approval rules

A transformer product standard does not automatically approve the full installed system. For IEC-style transformer projects, [IEC 60076-1](https://webstore.iec.ch/en/publication/588) is a common general reference for power transformers within its stated scope. For medium-voltage metal-enclosed switchgear in IEC-style projects, [IEC 62271-200](https://webstore.iec.ch/en/publication/7387) may be relevant when the project specification calls for that standard family.

Those references do not replace the project specification. Other projects may use IEEE, ANSI, NEMA, GB/GB/T, utility, owner, grid-code, fire, seismic, building, or local inspection requirements. They should not be treated as globally interchangeable.

Approval rules are another layer. For example, U.S. distribution-transformer projects may need to check the current [DOE distribution transformer standards](https://www.energy.gov/eere/buildings/distribution-transformers) and the exact covered-equipment scope. EU, UK, Middle East, African, Latin American, Southeast Asian, and other markets may use different energy, customs, utility, or grid-connection rules. The RFQ should ask the EPC, importer, consultant, or local authority which rules apply before the supplier is expected to confirm compliance.

## How the standard basis changes the equipment package

For an oil-immersed transformer, the standard basis can affect rated data wording, temperature-rise evidence, losses, impedance tolerance, tap arrangement, oil-preservation notes, dielectric tests, accessories, nameplate content, routine test reports, and optional type or special tests. Fire separation, oil containment, drainage, site testing, and energization approval still belong to the project and local authorities.

For a dry-type transformer, buyers should connect the standard basis to enclosure protection, room ventilation assumptions, temperature monitoring, fan controls if supplied, dust and moisture exposure, noise limits if specified, and building fire rules. A dry-type unit should not be described as suitable for an indoor room unless the room conditions and local requirements are known.

For a compact substation, the issue becomes a package boundary. Transformer, MV switching, LV distribution, enclosure, earthing, metering, heaters, ventilation, cable entry, terminal lists, and factory test reports may come from different clauses. The quotation should say which standard applies to each part and which documents prove each part.

For switchgear, do not stop at model names such as KYN28, GCK, GGD, MNS, or GGJ. The RFQ should state voltage, current, short-circuit study basis, busbar rating, protection and CT requirements, interlocks, enclosure service condition, cable entry, separation form where applicable, and the project test evidence. Fault-level data should be confirmed through the project short-circuit study and approved switchgear documents.

## RFQ wording buyers can adapt

"Quotation shall identify the applicable standard basis and approval path for each supplied item, including transformer, switchgear, compact substation enclosure, accessories, metering, protection, documentation, and factory tests. Do not assume that IEC, IEEE, ANSI, NEMA, GB/GB/T, DOE, EU, utility, or local requirements are interchangeable unless the project documents explicitly state so."

"Supplier shall list all quotation assumptions where the RFQ does not define destination market, utility requirements, energy-efficiency rule, service conditions, enclosure rating, test scope, report language, or documentation format. Any deviation from the project specification shall be submitted in a separate deviation list before order confirmation."

"Before shipment release, submit the final datasheet, approved drawings, nameplate data, routine test report, optional test evidence where required, accessory schedule, packing list, and open-deviation closeout record for the exact serial-numbered unit or package."

"Final design acceptance, protection coordination, grounding, fire, seismic, cable sizing, site tests, utility approval, AHJ review, and energization remain subject to the project documents and qualified local engineering review."

## Red flags before award

Pause for clarification if a quotation uses broad language but does not identify the actual basis:

- "IEC/ANSI standard" is written as one combined phrase with no document hierarchy;
- energy-efficiency compliance is claimed without naming the destination-market rule or equipment scope;
- transformer and switchgear quotations use different frequency, voltage, fault-level, or test assumptions;
- a compact substation package has one standard statement for the whole enclosure but no part-by-part scope;
- required witnessed tests, third-party inspection, language versions, or utility comments are left until after production;
- the supplier's datasheet, drawing, nameplate draft, and test plan do not use the same rating and standard vocabulary.

These are not paperwork details. They can affect price comparison, customs files, utility review, factory acceptance, receiving inspection, and startup.

## A practical rule

A transformer or switchgear quotation is ready for comparison only when the buyer can see which requirements control the supplied product, which requirements control the installed system, which evidence the supplier will provide, and which approvals remain with the EPC, utility, AHJ, or local engineer.

If that basis is missing, ask for it before negotiating price. A clear standards clause does not replace engineering review, but it gives procurement a cleaner technical baseline and gives suppliers a fairer way to quote the same project.
